flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
4.037289373746292,17,1.625964844738918,1.7977930848140344,35.6414023605616,46.25387816153385,1.0154854339234811,0.03894339120488281,0.06833014252622355,2590.131437669024,Transitional,True,True,True
4.670442449818708,7,2.1096628002016615,3.379665646447905,17.76763960141163,46.286002576518115,0.8975681062437894,0.03949084666100549,0.0698673364167397,4538.628803032117,Turbulent,True,True,True
2.49536389472299,16,1.886461967539587,0.7233603963646136,37.68339148063339,55.789031170065996,3.166706524312105,0.0558112186961122,0.13170141876586927,2231.44842209313,Transitional,True,True,True
4.22434027396662,10,2.079160997805162,3.1533070902988083,25.291609978051618,48.61632908840109,0.4544329477685552,0.04382612070999737,0.03199465671793462,3014.645171336074,Turbulent,True,True,True
2.0953668565844077,5,2.732802803305494,3.2243422397581667,15.66401401652747,86.30128539597155,0.20179971884654738,0.11573486007552132,0.007047407375651787,2626.853110970424,Transitional,False,True,False
1.3526211158792856,16,1.6892623155648343,1.2941827216780943,34.528197049037345,108.41716873858985,0.4257616206143711,0.15619545771487084,0.00959823597289973,1058.0886013422182,Laminar,False,True,False
3.5141629760712965,7,1.5928797971808268,3.414373686202431,14.150158580265789,47.62894778771239,1.0817280178010857,0.041162930853018066,0.06335614250559281,3743.761540189791,Turbulent,True,True,True
3.651192959010121,6,2.5806495034880026,3.3166752512388067,17.983897020928016,54.571164660364516,0.4784570807033051,0.05520104942198024,0.029115652070874083,3853.1186945899876,Turbulent,True,True,True
2.2436527056357853,12,1.2208202598256102,2.888734263912414,20.149843117907324,79.91075499394358,0.4511167132844228,0.10340769497112773,0.01686915390530197,1698.8832619023658,Laminar,True,True,True
1.128886176241894,26,0.5184056743775138,3.254235321257484,25.97854753381536,52.36115607106106,0.7599171242547116,0.041974903485116614,0.014297665611010627,429.74934574020534,Laminar,True,True,True
3.4918288546641447,9,2.262913446565838,3.2325516085768875,24.366221019092542,58.36662224764166,0.2792203933379754,0.0626120879281228,0.016249830437803578,2636.269992867277,Transitional,True,True,True
2.56512098992253,17,0.8494924953191436,0.900855257375907,22.44137242042544,41.63385094320887,12.308286997521758,0.02765768447502289,0.5262040887888936,3218.98155915404,Turbulent,True,True,True
1.8677754412817549,21,0.5770445864198486,2.028510862313268,22.11793631481682,61.431209636023866,2.2425302556444913,0.06515786705568256,0.0698090489637346,1274.644108946089,Laminar,True,True,True
1.4656310276878814,11,2.633507683170415,1.3187882005286926,33.968584514874564,132.22643611243157,0.29569229283493526,0.20463432093607023,0.007222929983784202,1258.8280519923644,Laminar,False,True,False
0.7623623376007971,15,1.2034597300549914,1.5275781521833927,25.05189595082487,115.86344435730621,0.3598813324033414,0.16285085994712742,0.0045726662304983465,694.9064562567354,Laminar,False,True,False
3.478624316271028,7,2.459745522766034,2.8250973911458566,20.218218659362236,53.97327128658136,0.5391979418628613,0.05380974247420124,0.03126111786412403,3511.2463637642404,Turbulent,True,True,True
0.6022043291023722,6,2.305898376491126,2.116570305879856,16.335390258946756,246.7991206957666,0.0996072902904803,0.419702077381471,0.0009997323570513986,847.4454526813637,Laminar,False,True,False
1.225723005651208,6,1.7526119377584088,1.0330923594960895,13.015671626550454,77.79937695269726,2.619641211436174,0.09385843953628108,0.05351590832348865,2738.356390707368,Transitional,True,True,True
3.633441687849812,17,1.4525530652412062,1.555292312017568,32.693402109100504,45.630898793584436,1.577781463234337,0.03730126246590326,0.0955462823805386,2653.3690762241176,Transitional,True,True,True
3.336271669034998,16,1.4045315263834761,0.8067747176063536,29.972504422135618,40.71724376994851,9.159918128432235,0.027121177700844826,0.5093329223761425,3521.0843547862255,Turbulent,True,True,True
4.561710784447287,16,1.6394407245840277,1.208271776783306,33.731051593344446,39.54628910782412,4.107288857331998,0.02593797808955907,0.3122710645888592,3738.4839437460673,Turbulent,True,True,True
1.8768048086779363,25,0.9419319573480793,3.498149994323314,35.548298933701986,59.37922571772938,0.24405578602283065,0.06109096606390504,0.007634084546555369,631.3526529444503,Laminar,True,True,True
3.3228897831609943,7,2.12461650388705,0.7955551239896118,17.87231552720935,44.130179338426856,16.908603856973485,0.03392967834892827,0.9364237833975629,6070.066042907418,Turbulent,True,True,True
2.3711333097677434,19,0.6040354346547312,2.2289678673558164,20.476673258439895,55.50161643046623,2.54473946880709,0.054934247470478245,0.10056527531948607,1644.898811591549,Laminar,True,True,True
1.984375455497534,21,0.7585074193063791,2.556756002621992,25.928655805433962,64.47824728698998,0.841974899551655,0.07170465451723439,0.0278465720802551,1064.3155487905897,Laminar,True,True,True
1.2676683584159876,7,2.812800295941993,2.5337139889513822,22.68960207159395,192.00098004401838,0.08513904102974416,0.32265011611381217,0.0017988011396547867,1264.796851119708,Laminar,False,True,False
2.0609141204067667,20,0.5570096775742437,3.8549572463450588,20.640193551484874,52.471364546807024,1.1953122271804282,0.04796020940814577,0.04105726412151676,872.130647333942,Laminar,True,True,True
2.630702304756292,17,1.167439157729734,1.6604914906989325,27.84646568140548,59.496635483393135,1.1826375673485097,0.06352310682476911,0.05185278956858499,2043.3272467492473,Transitional,True,True,True
2.84302581112192,26,0.5540301997008261,3.3920217346802524,26.90478519222148,47.64209797737884,1.5160871740361548,0.0402225558671072,0.07183791612826132,1034.7336071668524,Laminar,True,True,True
4.53272347327895,15,0.8506227224965269,2.4391265023866726,19.759340837447905,36.93063095946249,4.666052763831197,0.02068648774603906,0.35249878150292974,3429.9601124677497,Turbulent,True,True,True
0.988590835109496,21,1.2030844595975208,2.807979221421656,35.26477365154794,79.4096216190911,0.11598014181776972,0.09426279288002577,0.0019109484209291125,438.2496976205986,Laminar,True,True,True
4.622053303119236,30,0.5935313904404494,2.4419836428701918,32.305941713213485,40.257539380162584,3.076233073964296,0.027401663039634906,0.2369752206780219,1895.2443201889569,Laminar,True,True,True
2.1691502773809743,10,2.5744743578310327,3.3288801522250564,30.244743578310327,128.60296932041115,0.0719870242895091,0.2005718323892376,0.00260251122842366,1372.0649595795883,Laminar,False,True,False
1.927125017702219,9,1.2272945953502965,2.3026999523110008,15.045651358152668,69.29710508192092,0.9103826794556757,0.08112693467127523,0.029240353954363547,2265.047126298737,Transitional,True,True,True
2.1814597799316955,12,0.7361666701537881,3.113763639721591,14.334000041845457,62.882978905088,1.4222694916965637,0.06916928637566973,0.051710394872665835,1763.1813886604884,Laminar,True,True,True
1.681072321652891,4,1.1024264375142119,0.9296527634402011,5.9097057500568475,54.69190164919036,38.95638001528091,0.050823568720459275,1.0914748699246761,7722.709037898248,Turbulent,True,True,True
4.240007024562077,29,0.883210791561235,1.127439078552087,39.61311295527582,37.750421638263575,5.806802769684238,0.02210689290511566,0.41034807556179487,2715.288779724006,Transitional,True,True,True
3.197222561843796,23,0.9910866642864331,1.5861328551503318,33.79499327858796,51.2072712816534,1.6355663360116088,0.04791364431883143,0.08715449318147511,2014.0837150177804,Transitional,True,True,True
3.5494640312578585,4,0.8045812615713278,2.2721547606722154,4.718325046285312,40.90376853370033,42.63461822264193,0.027753298655890376,2.5221673977946395,10769.522524923314,Turbulent,True,True,True
3.624180960392989,24,0.9994391291501441,3.3144358416379194,35.48653909960346,56.37572547528346,0.46134904133724924,0.058780795629250045,0.02786687352850028,1307.1185437879617,Laminar,True,True,True
1.0568921164265508,19,1.4939454845623517,1.5533204212332892,37.384964206684685,99.60532082850996,0.24381434298228288,0.1355948967837826,0.004294757616161565,681.6329905465795,Laminar,False,True,False
1.7890080209692476,29,0.5621487284656408,2.4431931481438864,30.302313125503584,52.919776097648466,1.268508300718378,0.047795779754297274,0.037822858744187476,766.4861360403468,Laminar,True,True,True
3.352888002564883,28,0.7647435093768833,0.9911885897236943,34.91281826255273,39.89840065402535,7.551955983989295,0.025504867487180026,0.42201437691026306,2546.4619690174704,Transitional,True,True,True
2.386014436923367,4,1.990106383085932,3.765581275600739,9.460425532343727,63.11114903114152,0.6680998608126525,0.07019116380210842,0.02656826522009135,3869.9001041455604,Turbulent,True,True,True
1.5468833388489516,6,1.8269239764976337,2.621055372450038,13.461543858985802,103.71688313159537,0.3408578600776436,0.14813094874981073,0.008787789077830236,2164.3497689877295,Transitional,False,True,False
2.5425359693433487,18,1.091655907493953,3.111049980852062,28.149806334891153,70.7338480044534,0.37899226204338377,0.08580784553311736,0.01606002430580172,1255.0166830481176,Laminar,True,True,True
4.1745594354075966,10,0.7631951996353123,0.7329559993431236,12.131951996353123,36.21976032309472,161.48811306728652,0.018992360858801068,11.235695435186829,10418.832611065582,Turbulent,True,False,False
3.174951486904033,13,2.5616604761408532,1.5861713587342605,39.30158618983109,65.24063078646068,0.46702610061002253,0.07594879124222281,0.02471308687591306,2198.6520132328315,Transitional,True,True,True
1.147423698370142,7,2.8024261812186255,1.0793610295734735,22.61698326853038,154.69668800721638,0.5472080034559599,0.24685191165715956,0.010464657185052982,1576.804851301836,Laminar,False,True,False
1.78124037052071,19,0.7887251591633875,0.5740180571775402,23.985778024104363,47.7786645307892,16.90716180781713,0.03747847925895854,0.5019286527168297,2568.8503016086493,Transitional,True,True,True
0.7492793412391705,8,0.9366036773396318,0.6868367641951139,10.992829418717054,98.27292897751286,6.771997991142093,0.12734023913734857,0.08456863656126556,2154.2758260311793,Transitional,False,True,False
3.1601471724993706,17,1.4840761420800705,1.612968839332173,33.229294415361196,54.497214346094445,0.9894028659725805,0.05444072513653506,0.05211097782276707,2241.273061635406,Transitional,True,True,True
0.6956377790575637,17,1.09186217776099,1.3728565154127415,26.56165702193683,108.0477096430655,0.435418376726788,0.14540882944149153,0.005048224542451208,619.9415952593029,Laminar,False,True,False
3.0705469328424773,8,1.5406560642579807,0.672389419746579,15.825248514063846,42.33711261753024,35.80653705168341,0.0299876421179354,1.83242754199595,6476.185947132861,Turbulent,True,True,True
2.181263623068072,28,0.7541797572592899,3.4171049382599588,34.61703320326012,52.459187153194854,0.4671186745899629,0.04832110964584452,0.016981816208980975,697.3714928086097,Laminar,True,True,True
2.5825971451708214,18,1.4627237402508837,2.7384714493298854,34.829027324515906,80.10709872818441,0.2347063012167406,0.10464214242536708,0.010102530391265952,1275.249608631387,Laminar,True,True,True
1.6990849287538072,5,1.6946931850593645,1.9591127900820975,10.473465925296823,66.35213829831584,1.5989391689718666,0.0742347921275096,0.04527889073323726,3472.8297926264772,Turbulent,True,True,True
1.5465647323799316,7,1.4187795252878201,1.7823735743918658,12.93145667701474,72.80264392422723,1.2671747452829882,0.08630055386964768,0.032662796180286544,2577.1963874894996,Transitional,True,True,True
1.7967002638210778,8,1.0060114828142959,2.9317934508647436,11.548091862514367,71.51513044532365,0.9803252802582441,0.08502092638696361,0.02935584482784099,2129.68485641762,Transitional,True,True,True
4.373235807466523,23,0.8302570932538598,2.6503290918967193,30.095913144838775,43.73168731513805,1.5029512719960334,0.03417281952432212,0.10954600532617352,2039.889132353238,Transitional,True,True,True
0.9279308670347057,20,0.7112330470588006,3.775789379452191,23.724660941176012,62.720956522714516,0.28483128097255356,0.05993388984345751,0.004405062291857792,386.1102070449202,Laminar,True,True,True
3.2727456501085457,8,1.9123765286811047,2.503506799118474,18.799012229448838,50.67451041004785,0.9340932231643053,0.04695198696709143,0.05095082554844752,3459.302764241746,Turbulent,True,True,True
2.596933188415523,8,1.806579438782807,3.1737318650230577,17.952635510262454,66.75558489383712,0.3588057966775017,0.07796987458609078,0.015529911359794608,2433.874589738702,Transitional,True,True,True
1.0388011482550525,17,0.7927589147502763,0.8069815416876894,21.476901550754697,93.18200241394749,3.596638810266039,0.12251113853103701,0.06226987543271746,1426.3229447354927,Laminar,False,True,False
2.2249392024983443,7,1.8824826631322498,3.7764899539346177,16.17737864192575,88.8896502634415,0.2017188105101456,0.12131154023948228,0.007480201489755966,2097.3282791388274,Transitional,False,True,False
4.939841952159449,4,2.877986650009603,0.9146750202596448,13.011946600038412,42.692279267188184,33.07496383473482,0.0324714342775347,2.723084898616327,12158.859978294426,Turbulent,True,True,True
3.147160999861493,4,0.5307567147215071,2.090112866446113,3.6230268588860284,38.66383229638256,126.50492181799997,0.022755171029063395,6.635522603935613,11209.789466979122,Turbulent,True,False,False
4.214297800383445,22,1.2383975633602247,2.1049182862949287,37.74474639392494,47.99491339391211,0.8769372456990214,0.042575171702345815,0.061594578427061716,2139.4839380200915,Transitional,True,True,True
2.4904135718055196,4,2.7961047387888858,3.2345291240103053,12.684418955155543,69.1442282628749,0.43408785730566035,0.0825101498305422,0.018017638186499905,3855.0713288626766,Turbulent,True,True,True
1.7775879703881754,25,0.7660488296784571,3.9968665566598354,31.151220741961428,53.62995525532051,0.3316045563593689,0.049164461140190276,0.009824271171838699,557.4451285354538,Laminar,True,True,True
3.9954557331149836,4,0.9955105680322447,3.6872337949580984,5.482042272128979,41.521497120577635,10.95254207052424,0.029441309132613086,0.7293399501309855,7965.073344034221,Turbulent,True,True,True
3.453210676973706,28,0.5135745853217512,0.6808027095503962,27.880088389009032,34.78777337013929,58.38101722412195,0.015408302178064062,3.3600325335153953,3855.736989294255,Turbulent,True,False,False
3.2266632994147746,4,2.503704527148538,1.3349348721958596,11.514818108594152,52.08271447368757,7.785722987840685,0.04970559782139128,0.41869844373792464,7846.938311957956,Turbulent,True,True,True
4.322339793153828,10,2.5024096341041906,3.7472840056029812,29.524096341041904,55.9222389038232,0.1858210536708963,0.0585151760626534,0.01338636224479147,2582.522258841596,Transitional,True,True,True
3.9744877959697127,5,2.245301959946593,3.4329307652938406,13.226509799732964,51.23002851099356,1.0087687293359695,0.04883937074628835,0.06682231672836142,5227.353521480858,Turbulent,True,True,True
0.680680847961799,16,0.8123091982641077,2.2658584656754526,20.496947172225724,91.00265549483535,0.3815319955447909,0.1108641646523091,0.00432835870419976,516.0777956736496,Laminar,False,True,False
3.8533465774798,9,2.0750296114409967,3.4789588491667724,22.67526650296897,51.94631263475836,0.36726450886394213,0.05015811213231235,0.023586623971011186,2878.554699239089,Transitional,True,True,True
1.198458465984909,25,0.9826037271722603,1.4476556296123009,36.56509317930651,78.48132762034187,0.5801981079923244,0.09495525254444297,0.011589055574530459,736.5703827257933,Laminar,True,True,True
0.7452514174608302,5,0.6058763789504178,3.59450998978386,5.029381894752089,122.00734935936984,1.520971932789916,0.17470527765808652,0.018891774813830396,1325.0353443657802,Laminar,False,True,False
3.6931022829527933,20,0.9328196160562581,0.8210235203846932,28.15639232112516,37.29467375555918,18.232586465856247,0.020692793255844916,1.1222467783531316,3931.465687716213,Turbulent,True,True,True
1.3258995299614353,14,1.6464016061462245,3.2442833191949276,29.549622486047145,104.55302955290772,0.08767615956620314,0.14825276812062418,0.0019374963126275425,723.0973882864497,Laminar,False,True,False
3.42154919860389,12,2.8514860242387963,1.019536464720203,39.71783229086556,49.37439408660323,1.7154677914905285,0.0445429818029016,0.09782595745342006,2750.4246120652424,Transitional,True,True,True
1.103425744427444,14,1.1951888644531434,1.5664661131629096,23.232644102344008,112.86535872969321,0.541625604169016,0.16268917525459875,0.009960727258019341,1065.686719961984,Laminar,False,True,False
2.339523992429137,20,1.044071316742405,2.559071869431529,30.3814263348481,70.89356106280944,0.4728705345971249,0.08563613865104541,0.0184381993500461,1212.2714677312094,Laminar,True,True,True
1.5151679069189494,4,1.9311448328052891,2.4802016515117233,9.224579331221157,78.9853231843521,0.7971040897597872,0.09847310266408457,0.020129108921297854,3206.368979315747,Turbulent,True,True,True
2.841238016332561,11,1.2861267293605032,3.43083826820774,19.147394022965535,63.995159697154556,0.46594948643841133,0.07292549436624803,0.022064556575990785,2044.7309711675684,Transitional,True,True,True
2.7236374093284055,25,0.789641810838171,0.7522070147553029,31.741045270954274,41.44425459276754,11.54087624288529,0.027604996275001174,0.5238860378591972,2638.4652858763716,Transitional,True,True,True
1.2784750033621721,5,1.284733424504973,3.0994239835378,8.423667122524865,100.45445419866614,0.5747277516784274,0.13965301885865883,0.012246251070990184,2177.810037708124,Transitional,False,True,False
2.245287628236424,28,0.5268191124391906,1.231701805107845,28.250935148297337,51.756010998868035,5.691959189573071,0.047102877247269165,0.21300142581291734,1702.7477314983926,Laminar,True,True,True
2.8628973633526753,21,0.9093782606457397,1.0806740375678676,29.096943473560533,43.9054371440896,5.097986961043119,0.03278436736550437,0.2432502238196111,2558.0315170898307,Transitional,True,True,True
2.2665772212886397,12,2.3883254319868614,2.0182265956290752,34.15990518384234,105.55582940480495,0.2015398639629374,0.15476271411862857,0.007613427747333419,1600.5685114692346,Laminar,False,True,False
2.6119712038568057,6,0.8766824345331005,1.1332432828080385,7.760094607198603,43.78555279765443,44.864374503471254,0.032061713533654,1.95307423803524,8087.625336642376,Turbulent,True,True,True
2.7058889408071387,5,1.9661129325369897,2.226514915477333,11.83056466268495,55.747485930630106,1.9218773476538622,0.05617680332936648,0.08667311101007238,4819.894647649409,Turbulent,True,True,True
0.8785190055059691,11,2.608970961906353,2.7315604516746066,33.698680580969885,149.38293552886716,0.037136209346756384,0.23238560685672038,0.0005437477617262315,558.4160587381499,Laminar,False,True,False
3.4211707256042345,10,2.1755081383783876,3.170160566638352,26.255081383783875,62.41930717256675,0.24462722751381116,0.07063234270013741,0.013948525157599624,2389.772746604075,Transitional,True,True,True
4.300154929792339,13,1.7064312714682348,3.190196563107827,28.18360652908705,49.08845360198302,0.4325156619756838,0.04483042930939057,0.03099807260095223,2522.4789495936916,Transitional,True,True,True
4.326234344751748,17,1.3514769889788107,2.2458593548601984,30.97510881263978,43.45784913378184,1.101486604749263,0.03358939361805781,0.07942148632917093,2641.5812354699324,Transitional,True,True,True
2.8913496845205997,17,1.4963812667538516,3.710681853930866,33.43848153481548,77.00893384269696,0.16003068647134977,0.09904082409469944,0.007711744580709203,1219.6711534854135,Laminar,True,True,True
3.3387450816413407,6,0.9437664560924187,1.6859947246336173,8.162598736554513,41.93074325681363,23.48183643965509,0.029551372065259308,1.306664432013414,7901.319030294211,Turbulent,True,True,True
1.3622135434821492,10,2.8186511462600667,2.06872564889905,32.68651146260066,154.52478616056206,0.09700116226856055,0.24848560936197273,0.00220227161626238,1040.766412508857,Laminar,False,True,False
1.8839078258935378,4,1.9961929788943416,0.5256005970255547,9.484771915577365,51.23020992222218,58.049927662529086,0.044821843679512086,1.8226785502665388,6973.872799720097,Turbulent,True,False,False
1.7510994797036623,8,2.084424432673157,3.936320816398874,20.175395461385257,138.88823899489893,0.086009234054298,0.2195585705650095,0.0025101787500365295,1357.5457588850134,Laminar,False,True,False
4.400606472178669,23,0.785260177959093,3.0634472604782568,29.060984093059137,45.04699329955163,1.3272047375140918,0.03682389791774129,0.09734176263017841,1856.3236378138788,Laminar,True,True,True
4.9306013664423105,18,1.2205706137197632,3.068137241032707,30.470271046955737,43.22919395810352,0.7854809322867271,0.033539804087114565,0.06454822263412195,2384.980432933464,Transitional,True,True,True
3.8749259207087086,21,0.8096744371605525,0.6433143610000192,27.003163180371605,35.73182007173017,46.13941174281663,0.01774992439501376,2.979780042141532,4742.045758019769,Turbulent,True,True,True
3.9980440738813035,13,1.7242493545422648,3.9493905932322417,28.415241609049442,61.304861610193285,0.21657422343874116,0.0690103698491193,0.014431221509578407,2024.073832420436,Transitional,True,True,True
2.5923805528714388,12,1.5289400054851496,3.277887526959904,23.847280065821796,83.08145870453644,0.24743554290704764,0.11061189080541306,0.010690784825356946,1678.1967114264482,Laminar,True,True,True
4.661157502489499,16,0.5924268180029355,1.8044581945735696,16.978829088046968,34.40606146909309,22.168787444418783,0.01572482683027437,1.7222034986274601,4538.480696920905,Turbulent,True,True,True
0.7191431254123307,26,0.7732057277863951,2.8635697003361944,32.60334892244627,64.88849022779718,0.19912386581371005,0.05976653620981386,0.0023866426534242834,283.9941526182306,Laminar,True,True,True
4.103922164479844,24,0.6224092745581982,1.320873026544545,26.437822589396756,35.31297846928592,14.174636450750421,0.017119464164329946,0.9695267450613094,3285.760279648522,Turbulent,True,True,True
3.2985399801886057,10,0.5112503123491479,2.3012026974072244,9.612503123491479,36.53740007894516,25.214796052064727,0.018712150772941243,1.386200214500622,4379.458086271213,Turbulent,True,True,True
3.5477932971397874,27,0.574018222821533,1.9047444514368577,28.49849201618139,42.557332359799865,4.195268000673778,0.031058517077796242,0.24806572820825779,1979.445249279027,Laminar,True,True,True
4.530356966226636,20,1.0941459084014933,3.4847339537116944,31.382918168029867,50.251228553269,0.5570891408898935,0.04732602453774076,0.04206354450399567,1847.255956604524,Laminar,True,True,True
3.1564411289741705,16,1.1870626268876676,3.6029514676015424,26.493002030202682,66.64730106519588,0.35280251011108316,0.07873555197618325,0.01856000588866581,1537.8883840917408,Laminar,True,True,True
1.344171568727711,14,0.7120289780894078,1.6967442849098113,16.46840569325171,83.12376840217671,1.9146711439494597,0.10554178037370626,0.04289410858600377,1488.3828065510454,Laminar,True,True,True
2.33573878009077,25,0.8420531950740657,2.5120517536806175,33.05132987685164,60.99203590816511,0.6563586409180036,0.06582312028422416,0.025551372187330886,1040.1393153752335,Laminar,True,True,True
2.144203084396101,6,1.004947594221954,0.5618407334996927,8.529685565331723,44.836692104997965,126.74673323564689,0.03296209201919455,4.529512272350064,8517.031147284904,Turbulent,True,False,False
2.539759624250735,5,2.086350662379493,1.7015236183261773,12.431753311897465,56.37047371761103,2.8423137134180685,0.0570749098785989,0.12031322681322308,5007.384618778178,Turbulent,True,True,True
1.5861742773199832,12,0.8886039102085561,3.560100278517826,16.163246922502672,83.47365272005649,0.4890772647835414,0.10787492693696774,0.012929362950361132,1109.4813973265386,Laminar,True,True,True
1.7746111996255134,12,1.9037234860359615,3.271910487994809,28.34468183243154,115.19998549024601,0.09693090461430859,0.17229094213020837,0.0028669111486397396,1066.9456913067138,Laminar,False,True,False
4.044154263032026,16,1.9054268343439305,0.8566295506009071,37.986829349502884,40.29847883493999,5.629549367597241,0.027038643006331305,0.37944610123196043,3417.1110080038106,Turbulent,True,True,True
3.438149569537993,8,2.8883735704695273,2.29456222505039,26.606988563756218,56.24766428078659,0.45310213671026167,0.05830982902912162,0.02596388193811885,3096.298674241529,Turbulent,True,True,True
2.4483762179049524,7,2.899436305823051,0.8605093944555557,23.296054140761356,52.31141113688001,4.107514298513438,0.04874530503986309,0.16761233871974743,3473.621036542419,Turbulent,True,True,True
0.6848559198718112,4,1.1151665287623462,0.7293565187143385,5.960666115049385,83.95434561520355,13.937858393211773,0.09689642719318696,0.1590904138487682,3466.083601361808,Turbulent,True,True,True
2.5480302908529304,11,1.2814248725714599,0.6783616890121011,19.09567359828606,43.1836259060031,21.445502963191736,0.030719605680223874,0.9107298525464803,4413.539553287903,Turbulent,True,True,True
1.0022016571215202,17,1.4612609449748202,0.7118495778928764,32.841436064571944,104.35746292605751,1.4612955527072904,0.14435616550329342,0.02440854707445924,1012.9972754356696,Laminar,False,True,False
3.6418537652446106,16,1.2551789219590963,1.879440220123341,27.58286275134554,44.37906414508727,1.6494028886548973,0.034806741347312695,0.10011473534088625,2711.4502234686615,Transitional,True,True,True
2.3747433488111653,9,0.5041517691870013,0.8922462984954413,8.537365922683012,39.48285567078434,127.6495152996958,0.02290595190566844,5.052247290615361,7055.841693650024,Turbulent,True,False,False
4.382440536833951,8,1.7704183895321877,2.2132570227752284,17.6633471162575,43.89858008204871,2.5696772181321625,0.034513516428409476,0.18769096012201814,5134.829137293075,Turbulent,True,True,True
1.9989237245478702,4,1.578317550366124,3.232033981343045,7.813270201464496,62.45163903283486,1.2420157635922426,0.0677042172715643,0.04137824626844954,3879.210200951403,Turbulent,True,True,True
4.285416677967304,18,1.3062261024193247,1.3486899855991645,32.01206984354785,39.36250895533752,3.817840274692764,0.02536703092896909,0.2726839397830607,3348.525789413143,Turbulent,True,True,True
2.659385302479793,11,2.2081458941470324,1.298885064121972,29.289604835617357,58.00517842823448,1.1388972499622738,0.0605991915761385,0.050479443459738774,2574.1442270487323,Transitional,True,True,True
1.9883108392469,10,0.6214232246173952,2.112693618338482,10.714232246173951,46.81581976896517,6.371778218055152,0.036394152756814006,0.21115126160393924,2715.508126045149,Transitional,True,True,True
3.7020111871855,29,0.8761350288936851,0.6658090700191865,39.40791583791687,36.71692788052761,17.437805476728666,0.019546678578659864,1.0759158492469016,3091.398533910911,Turbulent,True,True,True
1.1219241723733884,4,0.5231494545528086,1.1591269118397314,3.5925978182112344,54.17617348686552,73.18276503934378,0.04552583536969146,1.3684252183126986,6225.726917593347,Turbulent,True,False,False
0.6407758080574004,28,0.7765736689055082,2.670522503199037,35.244062729354226,65.4403048242988,0.1801558212837113,0.05842287445502633,0.0019239915326552453,247.90116768176748,Laminar,True,True,True
1.587375089325886,6,1.9754884569153153,3.4730236658142264,14.352930741491893,132.7611290309016,0.15660693056355124,0.20645674260010413,0.004143232339872832,1813.1523019427536,Laminar,False,True,False
4.930922901279397,6,2.5328983645502823,1.6143969123996087,17.697390187301693,44.795141339793574,4.838089104008813,0.036671889165045275,0.39760407268978953,7399.389713493546,Turbulent,True,True,True
4.096460850086709,13,2.001834797156606,1.257244933288905,32.02385236303588,42.6226857215174,2.809277421805098,0.031732491925220006,0.19180158292428515,3610.3920822111163,Turbulent,True,True,True
2.363117422051564,21,0.6952709827009097,0.6044216953489412,24.600690636719104,39.903926447553815,30.707479095937984,0.023718281009464038,1.2094229806482544,3233.0262584609322,Turbulent,True,True,True
2.0591539493323143,12,0.5475853695437165,1.0792071515362127,12.071024434524599,41.37735542842289,31.779250296672615,0.025766222492259978,1.090639479253559,3938.7580239889476,Turbulent,True,True,True
1.1467339765499036,22,0.9323598411051952,2.275524455537152,31.011916504314293,75.03319906609502,0.33137300074910087,0.08751739050699081,0.006333277981171511,606.7435956809484,Laminar,True,True,True
4.962985141679198,22,0.5100190118333487,0.5580293066414492,21.720418260333673,32.76232738538751,274.0387064460162,0.012625114875934457,22.667500472276096,7887.026327099606,Turbulent,True,False,False
4.96888061868728,19,0.8172749387962828,3.6405576991393276,24.528223837129374,40.666672294748025,1.4655747047196945,0.0284372449404766,0.12137109575866706,2190.610167248588,Transitional,True,True,True
3.4862947099715837,5,2.590612942106503,0.5635619037002741,14.953064710532516,42.20017240611094,56.62490013058268,0.03027264632057111,3.290184829631994,8254.527629994074,Turbulent,True,False,False
3.180711986085773,8,2.6847212447595035,1.3878257729663996,24.977769958076028,50.91640925794139,1.7210354401732957,0.047308556816379216,0.09123530088396009,3645.4584150552687,Turbulent,True,True,True
3.248465599559382,10,1.8838521002240287,1.886582750207371,23.338521002240288,49.3024396720091,1.2267549022267845,0.044174980681168985,0.06641785164957571,3217.1456857818484,Turbulent,True,True,True
0.5561144507354596,4,1.8005751676149846,1.9278650062619782,8.702300670459937,293.55917190976817,0.2774134313588841,0.5112417038639147,0.0025712269667797485,1392.390037367415,Laminar,False,True,False
1.3979389680477068,8,2.6474571513942844,3.6940396044967594,24.679657211154275,169.41490888898275,0.044393097841007596,0.2785358251611801,0.0010343140230716506,1028.9407007547734,Laminar,False,True,False
1.4546633338548562,13,2.333737261407075,3.5742800683378055,36.33858439829197,118.1514201569666,0.039692814990318716,0.17641026030528933,0.0009623280430650173,707.2309795768474,Laminar,False,True,False
2.2057371276678737,16,1.792548717123573,3.096007436819072,36.18077947397717,93.56414980156876,0.11394261585006951,0.13060423413980884,0.004188790970068272,1053.0210661229069,Laminar,False,True,False
0.9493811472232827,4,2.3590009127691296,0.5809903310368125,10.936003651076518,78.27644031428991,8.823103453084888,0.09139524509106337,0.13960813463932398,3014.5220988009155,Turbulent,True,True,True
4.906510851682758,9,1.4428617008892017,3.0175938679178826,16.985755308002815,40.81780734128442,2.1356456058453728,0.028702700876648207,0.17464280567381535,4563.887532052234,Turbulent,True,True,True
4.494069898196194,20,1.2978312214991652,2.6305939511438634,35.45662442998331,48.32330611943709,0.6311329954770764,0.043444531776891226,0.047272596612198736,2135.8720810849104,Transitional,True,True,True
3.1144521818662283,14,1.522849944061993,2.6062116455369795,27.819899216867903,64.3371832920939,0.4171062359504495,0.07405385145809688,0.021650957110431458,2011.8063176373653,Transitional,True,True,True
4.709216163049226,17,0.9918554518765783,1.8202209400905136,24.86154268190183,37.0889851073445,5.0663521021026225,0.021122180691007002,0.3976424534486683,3678.3791064515585,Turbulent,True,True,True
2.2734814216690338,16,0.8277717325655496,1.070050251940942,20.744347721048793,45.306327319795344,7.42175595963108,0.03428299068076434,0.2812204048397115,2795.7597662857715,Transitional,True,True,True
3.5805293302715477,5,2.887245979639519,1.352588608755126,16.436229898197595,50.34269754235247,4.486700633825982,0.046666331955089846,0.2677460535926978,6306.845828711897,Turbulent,True,True,True
0.9451602729717004,13,2.3837614075006446,3.583626181712545,36.98889829750838,122.70153449463129,0.0245175861030538,0.1801777428437247,0.0003862174728961582,454.9479966526146,Laminar,False,True,False
1.7515101059216953,16,0.964415337177718,2.327043054782793,22.930645394843488,81.85480489823189,0.6239462641111854,0.10549362898816173,0.018214136452380472,1241.904475891145,Laminar,True,True,True
2.607874885610469,9,1.1485995996363356,0.6581059094629924,14.337396396727021,42.628970278604626,43.72766473487673,0.029739894620572537,1.9006046444746598,5988.813250847685,Turbulent,True,True,True
2.6667110314682634,6,2.131298001881658,2.2342729482001644,15.287788011289948,56.89338317205009,1.0991846635899487,0.05839046609034657,0.048853464466934136,3801.6099285229066,Turbulent,True,True,True
3.9416159867325544,12,2.754104633916096,3.9459901288776393,38.54925560699315,82.57883000662324,0.07433863057689268,0.11150677837885142,0.004883572245228094,1830.610783987067,Laminar,True,True,True
4.306086310109642,12,2.0418904476932727,2.3982754080577173,30.00268537231927,46.58629180948026,0.6678875276814423,0.03983071530061895,0.047933022327367215,3017.770359060841,Turbulent,True,True,True
1.2439009551528102,6,0.9007800624556451,3.4817660522817953,7.9046803747338705,101.52305070410554,0.8212400455257911,0.14147735603810085,0.01702568795065448,1766.4117838687507,Laminar,False,True,False
3.1290253702754818,10,2.3378235687990836,1.5361150201850902,27.878235687990838,52.06710042804893,1.1233437112930953,0.04953520541409773,0.05858284953625852,3016.061893223661,Turbulent,True,True,True
4.532549370906336,23,1.1613495278782777,3.462674876237849,37.71103914120039,53.8552367282453,0.39816710883068573,0.05453557733551967,0.030078534644101988,1591.3968233033818,Laminar,True,True,True
1.3077143255573935,6,1.5339198282749247,2.0745075498044416,11.703518969649547,98.39450988220761,0.6750523195636942,0.1357848018442161,0.014712926479903174,2255.4206822606616,Transitional,False,True,False
1.6015842569756544,11,2.850047527018787,3.60796090011953,36.35052279720665,138.0055134016312,0.03294514652824155,0.21702594009731924,0.00087940713372313,841.8648860227049,Laminar,False,True,False
3.998114209974615,8,1.7941538032193225,2.217127704291552,17.85323042575458,45.35968226705107,2.107216587344115,0.037120074303748474,0.14041487635591202,4652.28127991098,Turbulent,True,True,True
2.8838554978212407,14,1.586407711744226,0.9611419151222361,28.709707964419163,45.75553203797058,4.183546639975071,0.03652108679494642,0.2010790663013948,3019.3030354545913,Turbulent,True,True,True
4.78942486207335,7,1.886041380099834,1.2270103867303872,16.20228966069884,41.475225994918446,13.5316862752502,0.02994583790146176,1.0801499112076671,8206.970618623254,Turbulent,True,True,True
1.6393307275697069,8,0.575136446902947,0.9163365875907397,8.101091575223576,45.53081303955162,55.341285018274796,0.03228342582104222,1.5120444838941822,5130.327427243285,Turbulent,True,False,False
4.6258178343313805,4,2.020323029786479,2.1275494619624555,9.581292119145916,46.51425911660893,7.574403093514157,0.039917636237606434,0.5839634819065427,10410.870260165364,Turbulent,True,True,True
2.302030603603752,12,1.8297152283651703,1.1553363061536954,27.456582740382043,61.15775371592299,1.49301142267666,0.06606434231124675,0.0572826331088608,2399.727401374715,Transitional,True,True,True
4.948717543338095,7,2.3540365818287885,2.1406575395488336,19.47825607280152,45.08126917605264,2.1962800404647633,0.0372546388226258,0.1811461594388546,5873.248567344309,Turbulent,True,True,True
3.8787736313518684,13,2.4840884596559434,1.241841138781899,38.293149975527264,46.22255753571901,1.547163485480698,0.03873508329761051,0.10001828218121633,2990.2006705543554,Transitional,True,True,True
4.970158242850301,15,1.2022409649103878,0.7172208728905434,25.033614473655817,35.90361998899232,40.18024046041574,0.018911884797593616,3.3283692220673746,6445.897157025651,Turbulent,True,True,True
2.562179186914313,25,0.8808167753939393,2.7129898456057355,34.02041938484848,59.936897262348126,0.573572637589748,0.06425733589085246,0.024493264570266637,1064.8751264379139,Laminar,True,True,True
2.2681732620660497,7,2.8046311253874876,1.6170477311282452,22.632417877712413,68.71200685563247,0.6655001956567712,0.08107953656903295,0.025157829161473556,2736.3704169110147,Transitional,True,True,True
1.2975597556217267,6,2.615018903269772,0.6408880897897331,18.190113419618633,76.46376591854715,4.191264398618206,0.0918371960329412,0.09064026681361806,2480.207539126011,Transitional,True,True,True
4.763910198496966,18,1.4158387213913408,3.0847874944032,33.98509698504414,48.189400481027924,0.47913839142006515,0.04335809469006525,0.038042871156291326,2195.84667656122,Transitional,True,True,True
4.581888471092788,19,1.5482524698195257,2.764751293501638,38.41679692657099,51.80390725859669,0.4055968942548682,0.050467106595865986,0.030973328894957027,2087.8292257575445,Transitional,True,True,True
0.9127565557655302,15,2.168724807866895,2.794312084200683,39.53087211800342,115.08055218803852,0.03975744313680476,0.16439526481578975,0.0006048144477265638,457.8256232699422,Laminar,False,True,False
3.4830937139454288,12,1.3163671066794498,1.1923344654071892,21.296405280153397,41.6265632253391,7.355853054736948,0.029121634565121304,0.4270187589276757,4320.348777588299,Turbulent,True,True,True
4.001681401448056,4,2.6515760034903253,1.3633813202915157,12.106304013961301,48.68004578590192,9.485265171355804,0.043764009832115,0.6326168204002921,9304.338050528426,Turbulent,True,True,True
3.5053212148159387,8,1.1878813140042834,0.9852907368169683,13.003050512034267,41.183257148938054,30.599475578939458,0.028261220507687645,1.7876831818183119,7528.83224267812,Turbulent,True,True,True
1.7758434496965314,7,2.186841368373195,3.6861441856483834,18.307889578612365,138.71473587667674,0.1030146805370885,0.21932606972303437,0.003048965760906156,1612.9897293173603,Laminar,False,True,False
3.245272172992282,18,1.1377673275684517,2.689173549198777,28.97981189623213,60.534944704090236,0.5855188037281503,0.06663563161755232,0.03166946467504494,1759.1819687602163,Laminar,True,True,True
1.9499705322032221,15,1.861371005103349,2.2143848963236197,34.92056507655023,103.72999411533016,0.1830004084649946,0.15008019803478467,0.005947423398131542,1191.0020807717808,Laminar,False,True,False
3.3449112505168808,25,1.1105125019147206,3.694351423394376,39.762812547868016,58.06192248706712,0.2643791197324464,0.06182167599623503,0.014738744866580156,1039.7942097218809,Laminar,True,True,True
4.657435247743279,13,2.6083072144049475,3.9237155076759644,39.90799378726432,66.41742243228748,0.09946371755731577,0.07974508136807278,0.007720763733717075,2048.045889721515,Transitional,True,True,True
2.5540348753142226,24,1.1005656903725078,2.7568671802575166,37.91357656894019,65.46963639866554,0.3350045725053361,0.07530490438878329,0.01426022269280601,1030.1515054500098,Laminar,True,True,True
1.8019406124605055,12,1.9649034352401369,1.9349383587876512,29.078841222881643,114.63946464838034,0.250512770262417,0.17129288729499345,0.007523485577930627,1437.7922397901461,Laminar,False,True,False
1.484854739575845,10,2.540140041882078,3.511994717530316,29.901400418820778,144.65725030728055,0.045208389621312565,0.2296230654645407,0.0011187981932966231,916.1345815267454,Laminar,False,True,False
1.2546478385500144,13,1.3403249213234343,3.291287924882634,23.424223977204647,101.90360708601952,0.14224486005426878,0.14233756270997572,0.002974453436865627,778.0905442550992,Laminar,False,True,False
4.27628239805446,4,0.845822675290123,3.210175654140679,4.883290701160492,39.305838487193064,25.465499106546115,0.025246517221993062,1.8149610931165785,9842.207472896684,Turbulent,True,True,True
1.0206687528924325,7,2.9965237875297897,1.1740678813081844,23.97566651270853,179.9059368378699,0.34753647549825645,0.2957129082915057,0.0059119936838572815,1305.488363000853,Laminar,False,True,False
1.1928361215993188,14,1.5570008313669836,2.668839840894515,28.29801163913777,109.40541391194446,0.12507257553903073,0.15674682912765095,0.002486518098740254,752.8761239680413,Laminar,False,True,False
4.69805352085964,11,0.6741015914784866,0.9829913107176687,12.415117506263353,35.13174924840768,114.88699649258449,0.01720044837363016,8.995754306216261,9624.148481615393,Turbulent,True,False,False
2.405729276058442,7,1.880462321398325,2.252681521780974,16.163236249788277,58.96792478328486,0.885266411012397,0.06195414017016706,0.035495188701395154,3104.9319779424645,Turbulent,True,True,True
2.824067311860384,21,0.7379977174021599,3.0474515463905143,25.497952065445357,56.32906304632603,1.0121358369093258,0.05756250625548891,0.04763899553630133,1326.545700744912,Laminar,True,True,True
4.894988351974652,12,1.6530222145939346,1.9867192368540958,25.336266575127215,40.72926826940877,2.315867416746037,0.02851871883526883,0.18893573382815798,4184.887416333539,Turbulent,True,True,True
0.7313861955061821,12,2.1806610780586118,1.7366819327396372,31.66793293670334,144.9876011803713,0.10160074959375123,0.2202997237911199,0.0012384897617658333,580.9754874079518,Laminar,False,True,False
2.7106585087611474,9,0.8597717401963957,3.5767407288063606,11.737945661767561,48.02067172619098,1.8051544515368976,0.040732532560383394,0.08155262122810922,2534.97971976188,Transitional,True,True,True
0.9324285483734658,28,0.8838138051365347,2.3684400464588613,38.24678654382297,66.25688537952465,0.22678240041763403,0.06708055237368087,0.003524306406967743,382.34638717624915,Laminar,True,True,True
0.8038331608433675,17,0.5012968604142638,2.027108308929921,16.522046627042485,75.22969544929796,1.6991467457382994,0.08255720159266874,0.02276384165605898,698.3195881331105,Laminar,True,True,True
3.985807465815034,5,0.5870958756997892,2.7829016226304937,4.935479378498946,36.818129986816515,55.47732502604915,0.020025856425739338,3.685365604537899,8832.845426929962,Turbulent,True,False,False
4.204072928372839,13,0.8671593370535107,3.512803407671876,17.273071381695637,39.55739062795078,2.172121354617908,0.025691821269008683,0.15219594306816145,2757.0228741297124,Transitional,True,True,True
4.204060744775426,8,1.847354415660467,3.367199577528931,18.278835325283737,46.16527764485636,0.8245216205743897,0.03890758538289505,0.05777231630459016,3763.0996925872164,Turbulent,True,True,True
3.8854801149509877,14,1.7604465109770346,3.1259309578188157,31.146251153678485,59.10435330807817,0.2860651018086122,0.06450507849554728,0.018525004410979876,2120.8675099876264,Transitional,True,True,True
2.5910583703579833,12,1.0479730411965809,1.2293276950225525,18.07567649435897,44.2434122457618,6.88091229826145,0.03293296527305621,0.29714742343515865,3540.4581165193254,Turbulent,True,True,True
3.881708647571282,13,0.7972758700849012,0.800938225388308,16.364586311103714,36.72699687113027,65.58439867473619,0.019746767177277726,4.242992124691434,6976.3542137188215,Turbulent,True,False,False
1.2933111425995858,8,2.5577690570172495,1.8947731821597433,23.962152456137996,167.6477281070169,0.16856647602538774,0.2741686879199984,0.003633481695206332,1355.77893257745,Laminar,False,True,False
4.956748058122171,8,0.843028144476531,2.7873893899277515,10.244225155812249,36.761632745750326,13.167246652194939,0.02062007710123749,1.0877787379013821,6372.857080078821,Turbulent,True,True,True
4.427865314483805,14,0.9807516975878325,1.272792724231269,20.230523766229656,37.264272393925665,14.912644377108343,0.021278587439616733,1.100519679743833,5240.637740971517,Turbulent,True,True,True
2.979089458206813,11,2.5713673120969647,2.9868647010993725,33.28504043306661,92.36853419781377,0.11913646610095273,0.12990660807623128,0.005915303170822694,1819.4414532892222,Laminar,False,True,False
1.6708309490434612,5,1.546640218287004,3.152686115565012,9.73320109143502,76.08976558007943,0.5994295643303962,0.09356682655109104,0.01669242446424774,2655.2829031041797,Transitional,True,True,True
4.219751680960685,13,1.4634237021427574,1.4474386652328746,25.024508127855846,40.55158053969604,4.374917364425248,0.027692919315468287,0.3076844150432921,4163.952513285958,Turbulent,True,True,True
2.8486331184616405,19,1.2868740464109525,2.47433297966528,33.4506068818081,71.16052949106765,0.3981777158454514,0.08726938232973047,0.018904370473179354,1488.4682538041886,Laminar,True,True,True
3.5449357212933696,26,0.5026686625568682,1.2429699859426004,25.569385226478573,35.76612035813015,18.115244426159126,0.017472823410225366,1.0702896177708683,2916.5173548307853,Transitional,True,True,True
4.525301739734514,5,2.115726908071398,1.10186123177958,12.57863454035699,43.147032454624664,22.507765962047923,0.03311408393926344,1.6975738744265458,10503.42606512448,Turbulent,True,True,True
4.506187828206285,6,1.6902293916966515,3.7743968034492927,12.64137635017991,44.777072286256086,1.5354022763357154,0.03636067506693056,0.11531351748373705,5131.9389000001665,Turbulent,True,True,True
0.7676901148250301,16,1.0379456865717964,2.5501996380415286,24.107130985148743,93.77958692090357,0.19659675588341802,0.11881414490642793,0.0025154231016394934,499.32100792748145,Laminar,False,True,False
1.3796892931190183,12,1.0352307233418006,0.8470493970958501,17.922768680101605,67.55377276065802,4.689542239799181,0.0746773903497354,0.10783518696467183,2280.865569560922,Transitional,True,True,True
1.1061141121550628,21,1.3009930089932695,1.7626554028138877,37.32085318885866,89.5050919406834,0.2418356510452779,0.1160003386423772,0.004458297107389819,641.9860804736978,Laminar,False,True,False
0.9492397572955559,9,0.768507390721443,0.9036425333884579,10.916566516492988,75.42135706860421,7.099501995510821,0.0856828208592458,0.11231882585230009,2355.277556254234,Transitional,True,True,True
4.189139862071109,7,1.8151513172150522,3.988370240317037,15.706059220505365,46.58142617150432,0.7526257637745121,0.039727690498427684,0.05254757647082536,3850.517621678148,Turbulent,True,True,True
0.6987879632487257,9,1.3098416723440904,3.8202592454942437,15.788575051096814,129.3377557018052,0.09623186703039378,0.1880821781285241,0.001120761172696518,565.1463077313882,Laminar,False,True,False
4.903853647551975,12,1.7341801906766146,3.8980965499100826,26.310162288119376,45.68798065834548,0.4058679729479378,0.03844145828090327,0.033171952326087856,2709.2941904607424,Transitional,True,True,True
2.2132956254771528,17,1.4938125613874824,2.546634459817278,33.394813543587205,87.35557642409873,0.2292041144825931,0.11820936734329121,0.00845494106542813,1203.2198404672513,Laminar,False,True,False
1.0762367474650412,21,0.9830208061128263,0.8614921768746736,30.64343692836935,91.4988067057833,1.6966717454578484,0.11962660238662738,0.030433674680789818,1037.5062042532124,Laminar,False,True,False
4.397650728489591,12,1.97332791531869,1.7553547703476893,29.179934983824282,43.242267793135696,1.6650441971182321,0.03321224901685976,0.12203804710707268,3670.0160078314934,Turbulent,True,True,True
2.3390121981502077,15,2.0828729553617737,3.7436928702114765,38.24309433042661,97.33365581959866,0.06594906133755321,0.13851498228102624,0.002570927648751554,999.3381506884942,Laminar,False,True,False
4.697508288456421,15,1.4787299488266585,1.6524186085921935,29.18094923239988,39.66736928338709,2.903386810350776,0.02627133292017586,0.22731139343696372,3734.7068630015356,Turbulent,True,True,True
2.9947956052089366,19,1.3017888667351902,1.710057820169214,33.733988467968615,59.78904228638365,0.8722557084121912,0.06477295750807877,0.0435371260361873,1954.1802604918114,Laminar,True,True,True
2.2036675440187894,18,0.9151565810349328,3.0308983075088514,24.97281845862879,69.01954357013493,0.5294987077686384,0.08150889457340187,0.019447318615160636,1158.4954843631847,Laminar,True,True,True
2.25093520184936,6,1.0363474314003591,2.4693534370120007,8.718084588402155,49.467566336509144,4.02128189881146,0.04254206840178707,0.15086074970990584,3995.956790340878,Turbulent,True,True,True
3.188275380832283,10,2.172369147478949,0.6840159661306938,26.22369147478949,42.74893544015945,11.995541984495627,0.030984341872657323,0.6374181864817906,4167.954425907722,Turbulent,True,True,True
0.5207845947949743,14,0.5963549983085893,2.8814658198447267,14.84896997632025,83.47341221650565,0.5236083222817332,0.08931472171794336,0.004544785799179479,399.3988291880248,Laminar,True,True,True
