flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
3.032006062243699,6,2.358649903055963,3.482508679742136,16.65189941833578,59.330093875481126,0.3726629337268731,0.06391403186592065,0.01883193790389002,3230.455141204013,Turbulent,True,True,True
2.733878670976887,4,1.6643936008931375,0.5191558809211962,8.15757440357255,44.21337444050435,166.54983314370628,0.03316302830387802,7.588783941438968,11687.997347736335,Turbulent,True,False,False
3.042850597838175,12,1.1758544704983187,1.0620590940472154,19.610253645979824,42.15300358784946,9.984805901479378,0.029576766303332874,0.5063712101102443,4230.970249144858,Turbulent,True,True,True
3.987085565215976,8,1.841219809380627,3.878955837186074,18.229758475045017,48.11536091001164,0.54029731665988,0.0426214756224137,0.03590352720299222,3253.4197689708794,Turbulent,True,True,True
2.379286816943205,20,0.7959977079466719,3.281626954461501,25.419954158933436,60.89754071017489,0.6565518847030333,0.06574689365529174,0.0260354207318857,1089.4152547286799,Laminar,True,True,True
4.269725861841685,5,1.2594915460248601,3.5601698971718463,8.2974577301243,42.64575284523498,4.734366698906661,0.03192117844196771,0.33690746556273027,6616.02827030105,Turbulent,True,True,True
0.6078665998757995,11,1.8011436094180693,2.1228650013852537,24.81257970359876,150.3394822238551,0.08983193091810918,0.22700539294577202,0.0009100971734578123,525.8592784368544,Laminar,False,True,False
3.2842165017633893,8,0.6002375246819398,2.116045190145783,8.301900197455518,37.95979221682455,28.229009363463163,0.02153790819273346,1.545169639665316,5643.528451695839,Turbulent,True,True,True
2.8501290229206746,29,0.8490591354478018,1.159660060543055,38.62271492798625,52.4005950198361,2.685496184059676,0.04975216478500034,0.1275668435855201,1826.9690483092086,Laminar,True,True,True
2.0486348512850663,9,0.7420253732624287,3.8156192850536157,10.678228359361858,64.2180385382498,1.3616521127516432,0.07141170501391704,0.04649213289181599,1864.9426548557026,Laminar,True,True,True
2.322473276731178,10,2.936042807772117,0.7825734800095869,33.86042807772117,62.28807162666391,2.1093744167670767,0.06838000159694077,0.08164942855936584,2332.1326829681752,Transitional,True,True,True
2.430617546108357,7,0.5897472150183973,2.3711026295124635,7.128230505128782,41.15161700058552,17.51879404594381,0.02638277422384403,0.7096914699121606,4379.1124987484045,Turbulent,True,True,True
4.7114334590498625,12,2.593689359469442,0.9112653378841054,36.624272313633305,40.221613016650664,5.542767876725594,0.027388874626054285,0.43523970050252875,4182.859756926446,Turbulent,True,True,True
0.7692095179278464,4,0.8893941774364484,2.372143535415547,5.057576709745794,114.24733945411386,1.6265290431281363,0.1597866766274374,0.02085236035267058,2201.6392062430596,Transitional,False,True,False
1.3521357125278421,5,1.2151182546009882,3.875306182120176,8.07559127300494,105.29861598619716,0.45651318063507373,0.1499545329574436,0.010287796246272617,1983.7191280507357,Laminar,False,True,False
2.6732227526230274,16,1.4658536430579545,1.7655966035043194,30.953658288927272,67.59932335498786,0.6717907862069672,0.07981549134004644,0.02993077357818294,1930.6412876189972,Laminar,True,True,True
2.261780787579941,16,0.7243830881279882,0.7710262984115337,19.090129410047812,41.381158445564495,23.77200299444933,0.026399908343483155,0.896117660918972,3529.834330319819,Turbulent,True,True,True
0.6582919198298889,16,0.8938083532936987,1.2203692755455264,21.80093365269918,110.63528483778649,0.8357884805011916,0.1494103994648883,0.009169880056680584,726.6762488389521,Laminar,False,True,False
4.897367284614608,9,1.0909010884588615,0.6719117531251404,13.818109796129754,36.27644529986815,140.10975712986905,0.019614500934536375,11.43614901371865,11526.510697849131,Turbulent,True,False,False
4.606019583330388,5,1.84304720923585,2.690963448446783,11.21523604617925,45.54813450892519,3.701566709105576,0.037972015385086884,0.28415814585240173,7586.773805758632,Turbulent,True,True,True
3.968479461494165,15,1.8511917304268874,1.139830696508418,34.767875956403316,42.171316266829386,3.0897993876481675,0.03071646448732556,0.20436342350031667,3302.9127802784806,Turbulent,True,True,True
1.9433035352905321,9,2.1821334867122335,2.0216591138316615,23.6392013804101,102.33745797665988,0.2954137637857236,0.1472698075106758,0.009567976858971313,1917.96530543096,Laminar,False,True,False
4.71501361339307,24,0.768280907081301,2.2417669582788258,29.938741769951225,38.262351914788816,2.9314958030913836,0.023472671620185133,0.23036737698634202,2437.1496903778816,Transitional,True,True,True
2.837973191493623,9,1.770482286945612,2.028336212685938,19.934340582510508,52.45022872592463,1.1239949092454715,0.049829805812527016,0.05316445699689927,3099.5677379844724,Turbulent,True,True,True
4.976667017733238,6,1.6948664518495775,1.9761812195009645,12.669198711097465,42.3833852037227,7.681954114848029,0.031875201941135946,0.6371754612517387,8436.86706099997,Turbulent,True,True,True
4.535399172158143,5,1.6889029330823369,0.7111578650097761,10.444514665411685,39.69148197163558,114.53507363961552,0.02621006275650479,8.657704636136401,14112.604335359923,Turbulent,True,False,False
2.064531356761565,15,2.1796354715351685,3.8620543687731876,39.694532073027524,99.98720474792691,0.049685900626262755,0.14300412378492494,0.0017096349971976422,850.659379644924,Laminar,False,True,False
2.7759304163423355,5,1.6492736611339802,1.2542329963444516,10.2463683056699,49.70840278022797,12.047573424494809,0.04423282352290867,0.5573870918695455,7140.023513480227,Turbulent,True,True,True
3.853417292514549,23,0.8278879229617748,1.1950428223595781,30.041422228120823,37.51453587462984,8.077625920894702,0.02129462714504986,0.5187743901006567,3092.581032132912,Turbulent,True,True,True
3.320712422528939,7,2.7367197171695374,1.454052740955621,22.15703802018676,50.750140592816166,2.023098668332647,0.04716676127039663,0.11196881466556624,4226.910407287786,Turbulent,True,True,True
1.3895014201458777,14,1.8234783850657186,3.589889481119273,32.02869739092006,104.58202239778981,0.061159988669397654,0.14880754338639862,0.001416364851870564,684.616427047577,Laminar,False,True,False
3.922457102284401,11,2.270393884606588,1.1131319874960128,29.974332730672465,43.41618249531585,3.6499243272769246,0.03316365095742558,0.23861119333879982,3935.318731860636,Turbulent,True,True,True
2.109571841866884,25,0.8685648837139646,1.4570039574433538,33.71412209284911,66.94410560760913,1.348012633483162,0.07706674482559064,0.04739549156794838,1354.9055079375346,Laminar,True,True,True
1.887499417787799,16,0.8181904958225981,2.425838921678902,20.59104793316157,73.50032323557724,0.9507185854711402,0.08937660522367918,0.029908012942613613,1357.894273455864,Laminar,True,True,True
3.672626884358868,8,1.7028077544078744,3.2377391834372826,17.122462035262995,47.640342155810345,0.8617585398689133,0.04136240623194804,0.05274862635580692,3469.730065359054,Turbulent,True,True,True
3.865955580286011,5,2.5376827405468854,2.0688422160971247,14.688413702734426,51.07193794251971,2.342624192578148,0.04842154304469801,0.15094135116350837,6267.543024649671,Turbulent,True,True,True
4.192506871879373,11,1.4020264035437884,1.1172445174623045,20.422290438981673,39.8780843010209,12.028078171670403,0.02632376554211574,0.840463339837174,5649.241243519619,Turbulent,True,True,True
2.603680427428573,10,1.480150056038608,1.3432449074500927,19.30150056038608,48.441554294037076,3.3783295293526603,0.04135617322987742,0.14660150788299176,3443.4988293210267,Turbulent,True,True,True
3.883013191538517,8,1.1820108253645893,0.9581161579767328,12.956086602916715,39.94251897790582,39.63343515422669,0.02617905687721066,2.5649525254974774,8468.82645207555,Turbulent,True,True,True
2.474697658108769,12,1.257411572093255,1.7924549446933902,20.58893886511906,54.33253044260337,1.4759049778841455,0.05285005824492571,0.06087364320601617,2524.898743433757,Transitional,True,True,True
2.574191259828996,28,0.7028850010597483,0.5553194440404685,33.18078002967295,39.81560802321118,23.89122792982782,0.02404096576457045,1.0250098353924195,2728.4466218282555,Transitional,True,True,True
2.6474028497731608,16,1.5184059696574308,2.4885857295197757,31.794495514518893,80.42678901798709,0.30041910302406816,0.1054179211932565,0.013255506491203578,1541.9330013126519,Laminar,True,True,True
1.5132994974749545,9,2.6195921680591363,3.9818847476730372,27.576329512532226,152.3740268475875,0.038113765227563934,0.24523878375897853,0.0009612923627625149,951.0977765612301,Laminar,False,True,False
2.05088398930228,11,1.8925044547036256,1.5370487065871976,25.81754900173988,82.52138367736465,0.6169293043691608,0.10802609869338027,0.021087507214368417,2029.9940606066014,Transitional,True,True,True
1.2640998819771838,10,0.6448633613453248,3.822527330532401,10.948633613453248,80.14844688579106,0.9958046758128176,0.09891300423803377,0.020979942886121844,1056.6018158939007,Laminar,True,True,True
2.3129582382843332,9,2.5853022300052704,2.884653154413919,27.26772007004743,113.26096595432537,0.11761297204766546,0.17030030058923964,0.004533898210445881,1754.3869771027585,Laminar,False,True,False
4.609783326658891,8,0.8501385117237266,2.8719801505906433,10.301108093789813,37.400623894466364,10.66475326641867,0.02167954501115168,0.8193700298411288,5780.75027146478,Turbulent,True,True,True
4.165132442139202,15,1.1905184086414151,3.8758161014872057,24.857776129621225,51.217715547556026,0.5057111777830406,0.04898046931041333,0.0351059005489428,2046.57465896205,Transitional,True,True,True
1.6906892240577123,10,1.5748926247501194,2.0138045763482815,20.248926247501196,103.27789716380549,0.4335190928660508,0.14804425169101548,0.012215767645531778,1759.1823763859313,Laminar,False,True,False
4.258066059863301,24,1.032687335997506,0.5150702148368753,36.28449606394014,35.1021165928958,43.649432854803614,0.016824677017923746,3.0977028095220227,4280.377954663919,Turbulent,True,True,True
3.0702531292508346,13,0.5966107745672116,1.227993257979612,13.75594006937375,37.676435505756345,33.95823336398968,0.020665839418351796,1.73767287082699,4833.326093172493,Turbulent,True,True,True
2.2785559419150245,13,1.4288580210159039,1.1609274716647364,24.57515427320675,55.32034348932491,2.2714882415549345,0.05432511967082885,0.08626188382975178,2527.1815746723605,Transitional,True,True,True
2.607041325621128,23,1.001406178303885,1.1488134548087,34.032342100989354,55.38241130460221,2.328315461397845,0.05524501236516417,0.10116691044911344,1968.4353397427315,Laminar,True,True,True
2.587226497082943,10,2.4901511190646772,3.6766171198666884,29.401511190646772,112.20083032836808,0.07849473920838654,0.16883957576311565,0.0033847278193592178,1566.6093722849578,Laminar,False,True,False
4.112242723797646,11,1.1650771815541632,1.4594703779101292,17.815848997095795,39.62935310758351,9.56548957349516,0.02575930834827499,0.6555935816361288,5318.822601967664,Turbulent,True,True,True
1.6462775755286034,11,2.859495920259278,1.9071672935497428,36.45445512285205,138.14114335164578,0.1243287404371608,0.21754112808599146,0.0034113269562569023,1172.4107886232055,Laminar,False,True,False
1.5111026354564319,7,2.616677626270609,1.8971835593022666,21.316743383894263,140.36923260553894,0.22985667402949567,0.22121537056605192,0.005788950431720349,1785.795074690806,Laminar,False,True,False
0.6580256499934996,6,2.0981258508904252,3.240168459601034,15.088755105342551,222.65161339828836,0.058670218955043464,0.37343421087608497,0.0006434418160525569,767.137045875197,Laminar,False,True,False
1.4492047481992083,8,2.7934889731653554,3.4784899201825756,25.847911785322843,172.06058607291294,0.04593783992847595,0.28419133066988445,0.0011095555957727086,1078.4973195709213,Laminar,False,True,False
4.317713393274865,5,0.6263399716251443,3.535982388189043,5.131699858125722,36.481827316588806,33.35787739665034,0.019630785564514152,2.4004959001123005,7746.972090770369,Turbulent,True,True,True
1.8761010293235532,10,2.047290952933815,3.1598840929525553,24.972909529338146,125.0470835122274,0.11240448906075834,0.1924238053590234,0.0035147029604579464,1345.3582349093472,Laminar,False,True,False
1.0773196633000408,7,2.8462786474026647,3.0493123801124318,22.923950531818654,203.67771550561434,0.04831239949050227,0.343997860453462,0.0008674649658720828,974.7721092156642,Laminar,False,True,False
3.8514691751753936,5,2.3733821542475146,1.507492066168539,13.866910771237574,48.373895532499255,5.935192804317644,0.043011457535821446,0.38098686890920347,7411.579161193822,Turbulent,True,True,True
2.773746150318931,17,1.4877545938697272,3.254119835075097,33.29182809578536,78.8968816169911,0.19268887036912088,0.10260569892097897,0.008907833539927542,1284.8476630750704,Laminar,True,True,True
4.609191876562435,19,1.1168126336986781,3.077831261956608,30.219440040274883,45.7608147376835,0.7694011372007326,0.03839952612163721,0.059105291190058605,2159.533703960864,Transitional,True,True,True
3.550873336452701,10,0.9713255846854005,3.2833129050394834,14.213255846854006,41.71784331798333,2.2809714948611255,0.029383057310084917,0.13499068103851716,3116.4230878039575,Turbulent,True,True,True
4.928833692265999,14,2.095558882315842,2.158764581733273,35.83782435242179,43.70512358274681,0.7845576439969554,0.03449061661711861,0.06444923582095044,3090.0785457390625,Turbulent,True,True,True
4.939829360884535,13,0.7345195600193123,1.9433122000402863,15.54875428025106,35.3024221796528,17.06149402272816,0.01769171267711668,1.404681151900476,5298.6984400539695,Turbulent,True,True,True
4.439925700372562,6,2.469482126597182,1.839741069730895,17.31689275958309,46.93308498004694,3.0798973186465393,0.04062504062889984,0.22790858765945518,6412.233963611218,Turbulent,True,True,True
4.909903429505712,11,2.708824591059269,1.5546212518191536,34.79707050165196,43.452732033966086,1.559135082990979,0.03397457680662234,0.12758671151733467,3909.339713967481,Turbulent,True,True,True
3.9658690109203483,9,2.015907100538838,2.8046826893765218,22.143163904849544,47.89622337328501,0.7184789134322024,0.04216389185073894,0.04748988762967492,3413.3402084442046,Turbulent,True,True,True
4.233179340885672,13,0.5611271022050373,1.2705526190330487,13.294652328665485,34.94615435600615,65.03588529070437,0.01649288424709252,4.588476100480335,6638.312228631771,Turbulent,True,False,False
3.7036301476486044,12,1.7390126955028578,0.6932348484779316,26.368152346034293,39.89258400992425,17.43226512415683,0.025899690031465656,1.076044377593843,4738.29927850478,Turbulent,True,True,True
2.283963059141654,15,0.6272018363625366,3.1239701286562287,16.40802754543805,59.18139410714578,1.7319036470854292,0.06206217255494376,0.06592673253226373,1515.7051954392803,Laminar,True,True,True
4.485673268862633,12,1.8282318870465124,3.2274448025118025,27.43878264455815,47.08749416106561,0.4611137960203738,0.040966913958871025,0.03447343047853946,2760.9020217089783,Transitional,True,True,True
1.6056488434774145,9,1.0768657631680423,0.5951374672415476,13.69179186851238,49.333834167421344,27.628845843894485,0.0397053267405038,0.7393704062644159,3984.325822896414,Turbulent,True,True,True
4.813318822889536,15,2.088900885025462,3.103981529432468,38.33351327538193,52.77727927563001,0.24973825697153776,0.052564859770583575,0.020034497551278774,2307.431294506442,Transitional,True,True,True
3.3819764544663857,12,2.720146737537174,3.341133299267428,38.14176085044609,91.30736383817441,0.08713644416125008,0.12835970887017256,0.004911556707987879,1736.2364974920424,Laminar,False,True,False
2.0730362515341523,9,1.946523242031311,0.9935955498250512,21.5187091782818,56.45914483731676,2.9380076231868237,0.05597660044698487,0.10150993850249963,2925.3875337151053,Transitional,True,True,True
4.875558115701191,8,2.8047437662480013,1.6625706669620808,25.93795012998401,44.921924628079594,2.1203113253055164,0.03689231569337442,0.1722950181651076,5094.14996627136,Turbulent,True,True,True
1.0964393642813612,5,2.568136488976841,2.5308407586003008,14.840682444884205,209.80811525942127,0.1278995485342548,0.35649158917104523,0.0023372349947795236,1605.888683457228,Laminar,False,True,False
3.984877420561996,5,2.70543767582237,2.734636347176592,15.52718837911185,52.913105949009335,1.0864495637209504,0.05221496570471162,0.07215613891751745,5470.462558939736,Turbulent,True,True,True
2.057287203071306,8,0.9242852627464017,3.28800105430942,10.894282101971214,60.46483270470891,1.261144121179391,0.06393483581327952,0.043242261028849496,2279.66457890825,Transitional,True,True,True
1.6731670160117509,16,0.8838288658426187,1.3622328462412938,21.6412618534819,74.74625216446367,1.910609038166656,0.09089182473263611,0.05327946705257309,1738.527337685009,Laminar,True,True,True
0.8498510011626895,12,2.4125610129451074,1.576829132326605,34.450732155341285,143.2293809246133,0.12076800527233568,0.21952594257136243,0.0017105801698185908,662.8861279458943,Laminar,False,True,False
3.0597521242294357,22,1.2245852846237288,2.439999550042498,37.44087626172204,66.50091106078452,0.42125077219159035,0.07829870473442978,0.021482049084108477,1417.1723849859422,Laminar,True,True,True
1.5006556755356482,16,1.602406579495092,3.100172084503288,33.138505271921474,95.34279683475742,0.09978731645159078,0.13109620307819,0.002495773379659191,744.747236351515,Laminar,False,True,False
3.8188181178397658,17,0.6796258387155858,2.304906034826902,19.553639258164957,37.92320310514741,5.281914691459473,0.022078126870523553,0.3361778586771578,2810.526785002537,Transitional,True,True,True
2.667162151427196,17,1.7337664510908528,2.1391218714301585,37.474029668544496,83.23053042479776,0.2803910631730368,0.11106567331828272,0.012464140521559261,1512.688207355336,Laminar,True,True,True
1.4761225526260473,7,0.5014203231473611,2.011809813501687,6.509942262031528,47.82543437958854,15.026084815459452,0.035902102716548014,0.36967237789619156,3133.1126762233425,Turbulent,True,True,True
3.9615916158419964,6,2.3336661069995897,0.6125218073099756,16.501996641997536,40.70632762722267,50.3610888137315,0.027780182548714106,3.325167786819214,8368.389903092746,Turbulent,True,False,False
3.319876479638667,8,1.315595905410142,2.745464640875233,14.024767243281136,45.375072473264666,2.04171395331886,0.03641553385359916,0.11297063552955602,3815.7188810521066,Turbulent,True,True,True
2.355163684088338,11,1.0766978133196445,3.6702714851999105,16.84367594651609,74.45354941183325,0.48841144240321827,0.09279696154827363,0.019171481534021043,1684.2086165969806,Laminar,True,True,True
1.682920994719022,10,1.9561118538484434,3.9773288310104506,24.061118538484436,125.20441384619417,0.07438448591048115,0.19185799645256396,0.0020863868836688334,1059.1098817191225,Laminar,False,True,False
4.956251391917395,6,2.097568025661684,3.509896902955621,15.085408153970105,45.861089561804484,1.219198495821476,0.03881869980468914,0.1007109040323131,5500.718332103637,Turbulent,True,True,True
4.698200563040773,18,1.0096515683238598,2.349896051298585,26.67372822982948,38.505608397731855,2.330310105173168,0.023948262538252087,0.18247107080306968,2901.096286095147,Transitional,True,True,True
4.247766745976805,10,1.5995226062011667,3.949673855292028,20.495226062011668,46.31116551309036,0.5378770978122077,0.03923458064430551,0.038079607491820155,2858.3437517117227,Transitional,True,True,True
4.932710135243919,12,2.7652670269129542,3.2945692068982018,38.68320432295545,53.965407054494406,0.17659250636625062,0.05501347799532151,0.014517994099348848,2532.954326219487,Transitional,True,True,True
1.711087253252626,5,1.8682071030121867,2.4627208109670424,11.341035515060934,74.05470724440845,0.7110541210182578,0.08969933873818237,0.02027792738078485,2950.5643681968536,Transitional,True,True,True
2.7747626871068016,12,2.0916756997907653,1.9291305792154607,30.600108397489183,70.47784947921718,0.41424826379664353,0.08576953529742437,0.01915734375969503,2147.4118594668967,Transitional,True,True,True
1.525405039487752,6,1.8849528145421486,0.5740460399815273,13.809716887252891,55.27948908562419,17.22976151382547,0.05112517335005007,0.43803941737269153,3860.6416969067473,Turbulent,True,True,True
1.9236265580152183,24,0.9425035278033527,2.795555013439942,34.120084667280466,64.45086558223424,0.361145564045394,0.07142087509298253,0.011578486638451763,800.6585046579243,Laminar,True,True,True
1.7376396828361378,22,0.6373374729941732,2.5360455428555024,24.521424405871812,61.00539664954593,1.1117336351640017,0.06372922977476435,0.032196541353410706,929.3909713740815,Laminar,True,True,True
0.5977555506684034,5,2.6219802828402217,1.0438899174004646,15.109901414201108,252.1954554805206,0.4654511524049514,0.4303169004400036,0.0046371001652510775,1217.7564166432392,Laminar,False,True,False
3.229548508379434,10,1.6071288030797564,0.7512899982601605,20.571288030797565,41.988217156230476,18.089971112239375,0.029520587503390792,0.9737073203693287,5113.341289747986,Turbulent,True,True,True
0.7068346220306303,6,2.278523369274356,0.5645323100631783,16.171140215646133,159.8367419440146,2.7317295189182955,0.24931458667603582,0.03218135003324215,1547.2664024249075,Laminar,False,True,False
2.476303309426706,13,2.110023503624671,2.6364143821100754,33.430305547120724,100.29861573156234,0.1512603145980731,0.14478599930871977,0.006242773627068886,1498.5684357855423,Laminar,False,True,False
1.2950014159722274,10,2.561038856708732,3.739903340578536,30.11038856708732,145.71003314505137,0.034512001182049744,0.23030782097645872,0.0007448848399798267,767.4474451707712,Laminar,False,True,False
1.4060674357372185,20,0.5446523979379521,3.737368654474309,20.39304795875904,54.84161456264043,0.901661916777635,0.049448746020098404,0.02112995765375724,613.0716776636076,Laminar,True,True,True
4.783679555364086,29,0.530129657539813,3.1705675387186183,29.373760068654576,40.22829751934519,2.9607002972691054,0.027448372341234952,0.2360506913601098,1664.4257567104091,Laminar,True,True,True
4.865907076564295,9,2.9267754029905326,2.4261322699417374,30.340978626914794,47.43857695475617,0.6021226988413629,0.041919766275640695,0.04883121835420301,3771.5115825807934,Turbulent,True,True,True
3.266315348847301,16,1.929604941302773,1.037529226801401,38.37367906084437,48.66503014685258,2.018806702860735,0.042924370126380014,0.10990098866516386,2569.1226694230577,Transitional,True,True,True
3.8289651195476764,15,0.6875432683788558,3.054232684653272,17.313149025682836,39.424327932222525,3.439921845966235,0.025090362705195865,0.21952234603624612,2547.394861176955,Transitional,True,True,True
1.2866332380485228,14,1.659805715275125,3.7989894011001826,29.737280013851752,100.16351644620795,0.06443912481079554,0.13914251426640395,0.0013818253302054465,628.6571124700976,Laminar,False,True,False
3.803658555924131,9,1.0381093704478745,3.508463966966143,13.34298433403087,41.11039248755094,2.3311832929696403,0.02843748707803196,0.14778375462885604,3471.0327497292747,Turbulent,True,True,True
2.2019023535435647,9,1.1042489949528274,2.6653121417771115,13.938240954575447,58.90870577368503,1.1391962765252575,0.06128198394648618,0.04180664937381716,2423.5314050438856,Transitional,True,True,True
4.9429067898071475,18,0.7210057267516861,2.8596831735568564,21.47810308153035,35.932547397601695,4.1746753964602386,0.01895377681415742,0.34391718937340265,2863.6980430495637,Transitional,True,True,True
2.0288117648706367,8,0.6781111934164779,2.1635696625926144,8.924889547331823,45.45901292795365,8.026494617725168,0.03382502015425842,0.2714041118518611,3332.42484022162,Turbulent,True,True,True
3.8919680583978007,7,1.3376171937628367,3.4599479022644024,12.363320356339857,43.645657946012996,2.0125688708195253,0.03359386175060536,0.13054756267592205,4327.471815888582,Turbulent,True,True,True
2.8403236051766965,11,2.60682992201618,2.062363222502983,33.67512914217798,79.46879861670627,0.2544389402201605,0.10387114164026381,0.01204481546639107,2064.9863998517717,Transitional,True,True,True
4.788388227020466,10,0.7897471632981236,3.5978254587938023,12.397471632981237,36.250728422379034,5.969642655870751,0.019496192289433143,0.47641611021484487,4075.2000544693165,Turbulent,True,True,True
2.70169335873859,21,0.8540974199322624,1.0344154684449725,27.93604581857751,44.178567700493886,5.9189696358367465,0.03303070804413979,0.26652068259525846,2543.7867705214107,Transitional,True,True,True
3.593902707994423,7,1.216484412284533,0.9892565666445383,11.515390885991732,41.37166325578245,37.84506753555326,0.028739218836699564,2.266858178337612,8691.558571579164,Turbulent,True,True,True
2.4848484332777794,5,1.5358844299859031,2.326567521410996,9.679422149929515,53.96090788871133,2.7471923130882634,0.05213056781916497,0.11377260858483551,4804.52775111891,Turbulent,True,True,True
1.758363480961386,15,2.035965266337964,1.8080130100882297,37.53947899506946,109.46980594893876,0.2057141023402939,0.16075565359141186,0.0060286694178987655,1138.728967687531,Laminar,False,True,False
3.431007494330209,4,0.7716674270106711,0.5482207435291762,4.586669708042685,38.74082205000448,1125.6169521041732,0.02328743192193005,64.36666997357577,24266.572302345623,Turbulent,True,False,False
1.6173241154838174,13,1.485179935421168,3.3360589434571324,25.307339160475184,101.88214076188834,0.1403696200838691,0.14486663801618885,0.003783719527382385,963.5604300691933,Laminar,False,True,False
2.200269398867708,16,1.8261029490076972,2.5773045735476727,36.71764718412315,96.10879574906551,0.15164748502908684,0.1356773135561639,0.005561088678745811,1166.1405384485695,Laminar,False,True,False
0.5982412624061522,21,1.3620781484970945,1.9744804468913912,38.603641118438986,94.58374368539496,0.09631077783481831,0.1151130225250836,0.0009602846885870027,318.8175428361308,Laminar,False,True,False
1.1603445494344362,5,1.3407145760684043,3.956766067147616,8.703572880342021,144.49452780779046,0.2700629922199267,0.226587244944075,0.0052227686837724415,1635.8048092355011,Laminar,False,True,False
0.5730370535411216,6,2.6066365542954903,1.6336544195175096,18.13981932577294,250.29963805482382,0.1311832641759554,0.42548681029810287,0.0012528811862882675,841.0458887819557,Laminar,False,True,False
1.0891459046592458,9,2.863541431099871,1.43033294646273,29.77187287989884,165.15090153193478,0.19196644401833632,0.2670892726267267,0.003484657772242823,1052.3934001341497,Laminar,False,True,False
2.768287579540479,5,0.7267544152249215,1.9827929219271176,5.6337720761246075,42.34480684087202,32.5304858354101,0.02949131942859115,1.500895664909721,7630.067043944895,Turbulent,True,True,True
1.7576931810658531,15,1.4747236721815224,2.357531518710819,29.120855082722837,98.87385910004589,0.24260289633128126,0.13956063892435974,0.007107024276471987,1141.7769850591528,Laminar,False,True,False
4.894371798868155,27,0.9662082368896597,1.55490222852065,39.08762239602081,37.69590896610133,3.2471081045324923,0.022451629894357308,0.26487590557833435,2684.8820713012337,Transitional,True,True,True
0.6398132003142798,14,1.0004585764621488,2.8801222739276198,20.50642007047008,98.32624688395649,0.16983324920742443,0.12416097060344693,0.0018110259115862479,439.7565542694869,Laminar,False,True,False
1.3159465644463357,14,2.1870318810146743,1.422163998662612,37.118446334205444,121.13494412268778,0.2402705630143633,0.18133451001301226,0.005269720365605637,972.4866831270828,Laminar,False,True,False
2.0984802535453992,14,2.2918793754090236,2.132782420984201,38.58631125572633,109.93484547301703,0.14958743318534828,0.16301216946519712,0.005231771245299919,1264.9712865562626,Laminar,False,True,False
1.46223869575099,5,1.3566257400841015,0.6364278213806214,8.783128700420509,55.76726429969882,33.70885603029445,0.05169319868683572,0.8215065612832607,5479.1500635926395,Turbulent,True,True,True
2.7257010078850383,28,0.8098451361021946,1.3346325530050989,36.17566381086145,55.06936654899489,2.21988415213957,0.05485922027755548,0.1008456745145808,1695.050135507388,Laminar,True,True,True
3.86199892709335,13,2.517360560885089,3.779175508458338,38.725687291506155,81.4801918182798,0.08693455096163255,0.10923423723220772,0.005595685709019451,1761.7772512095605,Laminar,True,True,True
3.229394451835751,7,2.2758979800570733,2.997553134675961,18.931285860399512,55.49326083491525,0.4898356824404701,0.056530462296959655,0.026364543919740552,3266.7208716755686,Turbulent,True,True,True
4.967635807717002,17,0.9071413781067562,2.3170853222001253,23.421403427814855,36.46017013113837,4.1130144338651515,0.02002351489648705,0.34053262965542336,3384.2244154700984,Turbulent,True,True,True
2.899624144242687,13,0.9447812207403612,2.6458829664794883,18.282155869624695,50.0321212155512,1.4573130692833896,0.045101401490364484,0.07042766935690886,2319.5698859369495,Transitional,True,True,True
0.5635613006457079,5,1.161435694553154,0.6384607293656713,7.80717847276577,117.96081307395929,7.157559467410397,0.16038691785742415,0.06722872538171339,2338.33936709747,Transitional,False,True,False
0.647644997739779,13,0.9823543412337052,1.825173246020815,18.770606436038168,118.243299422374,0.40187535411925646,0.16426705964345586,0.004337876046837312,662.6031981214179,Laminar,False,True,False
2.2332548181018614,11,1.3475193515071977,1.647733592357464,19.822712866579174,57.88633930646827,1.47049495021525,0.05932900129534733,0.054733165542711064,2531.0223940062197,Transitional,True,True,True
0.9037907498356306,20,1.0052857503911665,3.1482729959581537,29.60571500782333,75.07861986828641,0.14520973507264828,0.08423499952951505,0.0021873202557457006,406.25754150007833,Laminar,True,True,True
4.958643944980049,4,2.8213154376433227,2.2647677443821905,12.78526175057329,49.095599142532485,3.3599024272873637,0.04528911989922562,0.27767599711320423,9101.298782035105,Turbulent,True,True,True
4.299225609121001,12,2.738761442992211,2.0202223687885352,38.36513731590654,50.29844822458551,0.486208875575193,0.0472496951798843,0.0348386941542466,2811.11530365404,Transitional,True,True,True
0.9197190739594726,11,0.5854485273206504,3.19565432305464,11.439933800527154,82.87264079147047,1.0767411322515736,0.10009879362456044,0.016504989284141524,825.7107035510895,Laminar,True,True,True
2.5169723940702475,11,1.163033640281415,1.8745725423561355,17.793370043095564,49.958127637687824,2.0694054624152565,0.044198920651562466,0.08681060701728958,2812.7957421217257,Transitional,True,True,True
2.412961843965379,5,1.1758524263190977,3.628100950506952,7.879262131595489,51.133803519072266,1.9866180486916023,0.04630382710859906,0.07989389250042986,3751.159780050079,Turbulent,True,True,True
2.3798447886327785,16,1.7566983119901673,1.0313060657759094,35.607172991842674,67.41842566529033,1.326767709555003,0.07879008160654877,0.05262502032184536,1992.1365179031761,Laminar,True,True,True
2.0836847436033477,10,1.9144755484352265,1.946928855364505,23.644755484352267,87.12417934940565,0.4129978679799248,0.1173421443782542,0.014342622610841313,2014.9794500514224,Transitional,False,True,False
4.854168616988625,10,2.5953413870757602,0.9973637404807494,30.4534138707576,40.793867049151146,6.339082854998477,0.02862319484323061,0.512849617587071,5045.185992515089,Turbulent,True,True,True
1.685521914606076,8,2.8239974300179282,0.9031511865999124,26.091979440143426,87.32302029867067,1.2635196189527327,0.11610840409964979,0.035494833454659154,2110.8219575122243,Transitional,False,True,False
3.0373808156209128,14,0.6471213433310794,2.592496116221713,15.559698806635112,42.01099724902198,4.194667913629724,0.029284237104637234,0.21234673081265873,2500.6987439129384,Transitional,True,True,True
4.171555469583923,23,0.6688182860451335,2.2928503988731945,26.382820579038068,39.53763106818026,3.4345830498658487,0.025625620025468223,0.23879256179013525,2286.744327089519,Transitional,True,True,True
1.66350730166933,5,0.7966934176971123,3.7796800073467742,5.983467088485561,56.887166394944686,2.4745505157586196,0.05512371045636609,0.06860721418856783,2714.6706597226926,Transitional,True,True,True
4.526278617716293,21,0.9649360496892729,1.631430595277866,30.26365704347473,37.483614838869464,4.260819939751544,0.02178793502285965,0.32142763645394395,3099.8441873177508,Turbulent,True,True,True
3.1443573859386937,13,1.6066400379006456,1.0470196268634127,26.886320492708393,44.12998855762312,4.524721921346501,0.03368340656377129,0.23712237987840976,3403.511506602953,Turbulent,True,True,True
4.426392871168241,10,2.8058940963650083,0.8071578397004271,32.55894096365009,40.68685729411579,8.098398788760226,0.02812267613894866,0.5974449111074298,4574.668727417055,Turbulent,True,True,True
1.916228513594135,12,1.631125587086895,1.956565880235518,25.07350704504274,98.0074128248016,0.3933437734372613,0.13850508799894654,0.012562275905086523,1662.0147027741161,Laminar,False,True,False
3.673725842649432,20,0.5968783288210737,2.788056654019222,21.437566576421474,42.61428918018511,3.1577010601851616,0.03131147239434046,0.19334213313606227,2026.3306488894862,Transitional,True,True,True
2.0255713590796716,5,2.1386484818000033,0.8290742075909063,12.693242409000018,54.69239813220426,11.319303604451703,0.0522804435338594,0.3821342864317444,5097.275687417214,Turbulent,True,True,True
2.236645811584467,5,0.9923988565500657,1.4166373109765742,6.961994282750329,48.58071295003268,20.82366561632797,0.04072751788420232,0.7762527413765905,6933.743765204268,Turbulent,True,True,True
3.3212855319452093,12,1.3634584829237302,2.368669714528305,21.861501795084763,47.65754275679649,1.139127355895407,0.04098231337539875,0.06305612010297361,2769.1871733145845,Transitional,True,True,True
3.9733724337976657,14,1.4471698908698931,2.556318223945442,26.760378472178502,46.191306338052314,0.8426501297685325,0.03876091004048087,0.05580271328263854,2647.138059233586,Transitional,True,True,True
4.847911814156793,12,2.774493941293861,3.2778541848974942,38.79392729552633,55.06538636862706,0.17040722739962086,0.0571624073941022,0.013768653515472086,2492.4902134445056,Transitional,True,True,True
0.7642340674256737,18,1.5727471786731422,2.9441144275400584,36.80944921611656,95.0326354022786,0.0515352654404126,0.1212354724101022,0.0006564167587231379,350.99505747768376,Laminar,False,True,False
4.940203606016899,25,0.7319636353168486,2.4670321114950373,30.299090882921217,38.31753249069414,2.7007522088162514,0.02372215398349478,0.22237109668253588,2306.614798250546,Transitional,True,True,True
0.6639358805729749,6,1.0406732744938787,3.511210617736242,8.744039646963273,159.44390024876333,0.27731246697310136,0.24721345838578404,0.003068628282560835,907.7528275778316,Laminar,False,True,False
3.417789583415125,19,1.5505561975810953,1.1583647984247296,38.46056775404081,47.32038743136485,1.9599306804845313,0.0404303420480154,0.11164384439959582,2479.586587565307,Transitional,True,True,True
2.025606316639219,23,1.010898863029097,0.8275403086843046,34.25067384966923,63.574305201495044,3.2532198025937125,0.07004438027811788,0.10982904302582697,1788.8002157766011,Laminar,True,True,True
1.8154019454349624,9,2.2704612168977936,2.6368270147483868,24.43415095208014,131.5949252454906,0.13798407788386494,0.2052630255517516,0.00417494272382363,1534.8736020434642,Laminar,False,True,False
3.778168401058691,20,0.5121433444431975,3.053232807513427,19.74286688886395,40.98395488340545,4.264169304572213,0.028159087107723652,0.2685124953883191,1978.471768198538,Laminar,True,True,True
4.769931907171064,5,2.391257619318276,2.1507406671853255,13.956288096591381,46.961946439719505,3.536772523550918,0.04090700003990697,0.28116940180819083,7842.943852444735,Turbulent,True,True,True
2.4401793071350175,15,1.9954197001019367,3.643420281753831,36.93129550152905,95.46990822637031,0.07961642248777402,0.13504255579909819,0.003237972444379754,1077.2701034994222,Laminar,False,True,False
2.0845421326649016,6,1.2186825463710576,1.110879960693759,9.812095278226344,50.615989858567076,14.365899192773126,0.04432860597845948,0.4991053690158714,5568.894058999439,Turbulent,True,True,True
0.8014010590939546,17,1.5081839573258602,0.7809706214141299,33.639127274539625,109.770591383784,0.8916677382600919,0.15158466367827556,0.01190972449669248,768.970656240118,Laminar,False,True,False
1.6822831838667507,14,1.022399018711535,1.1934120949423175,20.81358626196149,70.25171596313695,2.2445516816966413,0.08194935877509177,0.0629328591573016,2024.9869497784182,Transitional,True,True,True
2.19530875193846,12,0.8464513786061572,1.9993742604451297,15.657416543273886,52.62621366127007,2.522948202652008,0.0486973705893617,0.0923108378328227,2400.4351186387917,Transitional,True,True,True
3.0548551959218875,21,0.9257977202795724,0.7419835686314007,29.44175212587102,39.17964888462084,15.08468602179643,0.023648641291968923,0.7680255245422516,3256.9878169257054,Turbulent,True,True,True
3.7754640139933486,5,1.2201499218053518,3.033108515671432,8.100749609026758,43.8725808276601,5.807460400444486,0.03393361071417404,0.36543096257615937,6629.220360066877,Turbulent,True,True,True
0.6069042790573393,27,0.6407220324549779,3.4877056060135687,30.299494876284406,59.34802861282086,0.2029156228485846,0.04498494838628521,0.002052505996573187,203.30855585914537,Laminar,True,True,True
1.5561657007335308,16,1.565610507950142,3.2843393418001074,32.54976812720227,92.79001593026852,0.09925043681185189,0.1263327046581597,0.0025741687591570753,748.8287417844782,Laminar,False,True,False
1.175583005371657,19,0.629374364009712,2.1717706935053975,20.95811291618453,71.68168337666616,1.1213937543106172,0.08112231414365266,0.021971523998291345,824.7987531493695,Laminar,True,True,True
2.5800256856465067,15,1.3172458796924733,1.5691821432990953,26.7586881953871,58.27866425736931,1.2254069268937207,0.060979719928956726,0.05269302244591584,2225.1327984741465,Transitional,True,True,True
1.6288380124480497,27,0.8748536948351516,3.5523650570125085,36.6210497605491,56.50378774253959,0.23249620026627038,0.05417282745867976,0.006311644145723926,508.82336700828523,Laminar,True,True,True
3.209537263250423,13,0.8344660639846386,2.9285076697315047,16.8480588318003,44.827607846270595,2.0290985439405325,0.035171586983639376,0.10854112312640525,2449.919305911746,Transitional,True,True,True
4.31449910599088,6,0.8765014858431598,0.5301603999681321,7.759008915058959,36.47956420853243,675.4823077188186,0.019623776372184827,48.572796879424985,19088.566255182093,Turbulent,True,False,False
0.712626524854183,10,2.405628370758779,3.9551521621459282,28.556283707587788,147.9316228732392,0.019764486770615694,0.225669816349861,0.00023474495871450557,418.3458536779265,Laminar,False,True,False
0.7019614511432447,13,0.6796554146024001,2.572464887162834,14.835520389831201,91.18240534549665,0.6303838068091808,0.11186457753379787,0.007375085530082922,619.9935982277425,Laminar,False,True,False
3.1783520845644166,9,1.1440435570962393,1.1632194701552554,14.296392013866154,42.340153786223794,15.378789344775107,0.03015268664407838,0.8146534528673834,5715.395461238121,Turbulent,True,True,True
0.9827917588567712,14,1.8190909015112053,0.7358100679655218,31.967272621156873,115.78185231364407,1.1290818680853805,0.16692136225301007,0.018494205917148666,1025.9903977578329,Laminar,False,True,False
4.691578681890002,10,0.809609204858427,1.1929326124591748,12.59609204858427,36.27922028411768,55.412065759741274,0.019491163135300433,4.332834440631485,8748.25245530692,Turbulent,True,False,False
0.8087938569898651,6,2.2296176532141323,2.7106998975996124,15.877705919284793,226.65932525289898,0.08804727794191947,0.38552626337101276,0.0011868682920683953,1018.8626112685017,Laminar,False,True,False
3.9080724473296335,5,2.2958764079328877,2.5516170334484016,13.479382039664438,50.787548286959606,1.8314997992656672,0.04789287890530035,0.11929389837999849,6020.87025315527,Turbulent,True,True,True
3.143848012379934,9,1.5928201054995017,3.1464228341007603,18.335380949495516,52.80239281821292,0.6154357800539446,0.05102747357835786,0.032247275897834805,2752.288515157585,Transitional,True,True,True
4.989503265523862,21,0.9009733101693402,1.2084184782631682,28.920439513556143,35.36195424394249,12.484282984226715,0.01783977901647379,1.038172845292053,4205.955392936643,Turbulent,True,True,True
2.9274699139897526,13,1.928924461266797,0.6717591670349556,31.076017996468362,43.58193650295887,8.393749287973474,0.032248238058815035,0.40954080843525426,3233.295973124699,Turbulent,True,True,True
2.3192440534870205,16,1.9574456551639021,2.5481697295673693,38.819130482622434,96.7136249667712,0.14076968880115767,0.13722248101577217,0.005441321061055057,1201.3132023859514,Laminar,False,True,False
0.9553701503899956,6,1.818499451645328,3.5554552539059747,13.410996709871966,191.60633294827724,0.10069350217958782,0.3181500502078338,0.0016033261053434696,1106.3952764336177,Laminar,False,True,False
3.5557320032959687,11,0.7260201961797439,2.572962326555415,12.986222157977183,38.25290356382145,7.309999837577359,0.022458715445125572,0.43320667277603586,3658.8130349745647,Turbulent,True,True,True
1.4978209443669452,4,2.568602131271868,2.5770969540649067,11.774408525087471,98.689547804539,0.331894785541914,0.1377715564236236,0.00828531601851424,2717.311452472006,Transitional,False,True,False
4.388487592169055,4,1.7993841492396077,1.7888133518692984,8.69753659695843,45.512954184528695,13.723594794993673,0.037746789284505707,1.0037637579630925,11417.274454878492,Turbulent,True,True,True
0.7267088222984945,23,0.8575185033159628,1.1755881633877974,30.722925576267144,88.08002670607677,0.7521967266463524,0.10635793601073723,0.009110466622632556,580.3050221085135,Laminar,False,True,False
2.743700172764569,9,2.2075373911224947,3.8267369443094714,23.86783652010245,92.24876474207906,0.12115153584066995,0.1292526512140591,0.005540058163612318,1886.4833980521857,Laminar,False,True,False
4.231177206555876,4,1.1929953505263495,0.6866377972666923,6.271981402105398,39.372428465287186,348.0866029198441,0.02534382390517827,24.546935003031837,21014.15952383411,Turbulent,True,False,False
1.5201439336161982,10,1.8715351483055187,1.2529592632739603,23.215351483055187,105.31574680090962,0.7418828356156609,0.15116503907894574,0.018796144866918833,1816.723589708326,Laminar,False,True,False
1.234430081230042,14,1.4202331774915387,2.6915575004416423,26.38326448488154,105.624458496243,0.15741431157402483,0.14959141314952992,0.0032386160237182432,800.7396981199687,Laminar,False,True,False
4.604924031839043,19,0.8774828285876691,3.6970178093457235,25.672173743165715,44.891524162570576,1.0085499000686409,0.036658051405256506,0.07740492786891583,1978.37708681321,Laminar,True,True,True
2.466451797401533,18,1.124565219524305,2.3464070607401397,28.74217395143749,72.6417363203858,0.5437060389285533,0.08944902923873133,0.02235041228288997,1474.1201369653293,Laminar,True,True,True
3.3968320944092287,11,2.8750044264355195,1.4982737992285358,36.62504869079071,55.5176582364235,0.68939050453491,0.05679890648382089,0.03902906318975256,2636.6846094114453,Transitional,True,True,True
0.639476548165105,4,2.0441736513840976,2.8740871294059787,9.67669460553639,296.2477436085541,0.11326118328681249,0.5199921234001065,0.0012071311754891024,1213.771609634152,Laminar,False,True,False
3.86029271677121,10,2.009861662446567,1.8862283794747055,24.59861662446567,46.067213316210925,1.471347507642082,0.038406633309060606,0.09466386779317003,3699.773600167841,Turbulent,True,True,True
0.6856386462795314,17,0.7498796394362826,2.7924857347051244,20.747953870416804,79.65595328631234,0.3254239298280285,0.08832363017676223,0.003718720378570911,425.14483791089503,Laminar,True,True,True
4.979998848135994,14,1.893958742065957,3.1285306350889526,33.0154223889234,46.33116135964036,0.40402042192505677,0.039772688834890164,0.03353368726350335,2644.637042867243,Transitional,True,True,True
4.220486726062454,4,1.8630122530566002,2.669705930644368,8.9520490122264,47.82363669762509,4.652469937076262,0.042237625563180003,0.3272614602139164,8692.160284334079,Turbulent,True,True,True
3.6352622537354904,25,0.8057238430070466,3.741637686962022,32.14309607517616,50.996753114367394,0.6512950214497356,0.048034954572382445,0.03946047012536784,1194.0435085888757,Laminar,True,True,True
1.3758269522221502,13,1.6131417638401018,1.6702572935108728,26.97084292992132,118.58521956714117,0.34631216568108286,0.17671100352535102,0.007941093523774277,1203.5958688589826,Laminar,False,True,False
1.246968101691623,4,1.6277254020097658,1.9082980911026435,8.010901608039063,79.4259330708586,1.589561496553026,0.09731157622068558,0.033035541364647036,3292.0324534194515,Turbulent,True,True,True
0.6421159881184932,6,2.0354970088589983,1.3139329185507225,14.71298205315399,231.95321084074055,0.372446882644503,0.3914955587189095,0.003985901634515459,1193.0955715013283,Laminar,False,True,False
3.4972353467111685,7,1.3780573186532459,3.603259453447375,12.646401230572721,45.81503337120022,1.4003726856410001,0.037515281207783045,0.08162388091320921,3745.127054262947,Turbulent,True,True,True
2.7241689956533817,17,0.9937051296581954,3.5131015898234788,24.89298720418932,66.24024116985296,0.4571247037779815,0.07719800043834052,0.020754749086320225,1327.7004065298881,Laminar,True,True,True
1.5859145208988794,19,0.7060699736428171,2.237977140015156,22.415329499213527,70.44548785326937,1.0840838098669638,0.08181711124148329,0.02865440426565663,1058.6814800419309,Laminar,True,True,True
2.589807318427364,21,1.0231933689298773,3.3802755701758405,31.487060747527423,64.22974393974903,0.3416333647709292,0.07290294577174845,0.01474607647171196,1045.772262634879,Laminar,True,True,True
4.383168687296728,23,1.2276258811266252,3.585660274350021,39.23539526591238,56.5374982007247,0.3133791060627808,0.0597918981585034,0.022893224749123683,1478.4361190589204,Laminar,True,True,True
3.850608917831151,5,2.81737249933128,1.8804907535040813,16.0868624966564,51.588387860759454,2.319953958383015,0.04943960746504868,0.14888725668512193,6121.289702990357,Turbulent,True,True,True
3.044596623243069,16,0.7648558924774038,1.2902131792319318,19.73769427963846,39.39252494043589,10.74045751110757,0.02405852114930165,0.5450060111733961,3457.5403125540793,Turbulent,True,True,True
2.512740591087211,19,1.4966120521335378,2.151582493503213,37.43562899053722,80.61613143932954,0.3155575265317818,0.10550529947191387,0.013215236762324797,1353.6299714460085,Laminar,True,True,True
3.1189960794038636,10,1.6803611275516155,3.3624235848532824,21.303611275516154,61.379737170398165,0.3463258546591496,0.06814569059453711,0.018003149714634667,2309.5549424856217,Transitional,True,True,True
3.85541596057036,17,1.353446235452982,3.3020199113036215,31.008586002700692,59.44644174812707,0.3551882399039472,0.06516037484790821,0.0228233068188762,1819.0433274205889,Laminar,True,True,True
4.34142801052025,11,1.9567061543268969,1.4985919775972483,26.523767697595865,42.65799656823492,2.8802753125944767,0.03200132953248316,0.2084084653351272,4265.189097225895,Turbulent,True,True,True
3.8262754486702515,8,1.0969633233967082,2.8499123346056114,12.275706587173666,41.3711860222269,3.936740229421627,0.028981437002309658,0.2510508747938077,4524.980337928471,Turbulent,True,True,True
1.2463971337550428,25,0.5803734877514031,1.8765565929475776,26.50933719378508,63.637889677614815,1.3740787837284831,0.0657302028884051,0.028544130959879944,757.717874577294,Laminar,True,True,True
4.516179517443469,25,1.0748700445465809,1.096370282055187,38.87175111366452,37.22672621373822,5.96838746489857,0.021267048220066646,0.4492384870190212,3106.756305358095,Turbulent,True,True,True
3.392616939501117,25,1.1181414332669257,1.3738463262683926,39.95353583167314,50.60335873587146,1.6119956674576734,0.04696504395763382,0.09114806346365521,2033.446776789964,Transitional,True,True,True
2.7643033702619952,18,0.530352252305109,2.4477013167877795,18.04634054149196,46.78359474963599,4.1489414294505575,0.03836140290920032,0.1911488796074966,1925.5934036168971,Laminar,True,True,True
1.114984943504736,8,1.4836426849708044,3.6251674837693906,15.369141479766435,141.46269993986238,0.13813391659416493,0.22001906109943017,0.0025669539531638814,1018.6925900918562,Laminar,False,True,False
