flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
1.7242033512995123,12,1.6500937122580315,1.135330878383928,25.30112454709638,85.40427583434746,1.1300881116056747,0.11246245176989011,0.032475028488237356,1926.1926902672935,Laminar,False,True,False
2.883313584317677,10,1.9382373815712555,0.8258826580048582,23.882373815712555,45.1978669784827,7.68398558948198,0.035404818818886456,0.36925566719757785,3895.1023638949832,Turbulent,True,True,True
4.299838763745079,23,0.9374445937187205,3.17684200213895,32.56122565553057,49.91116873547601,0.7504105649261006,0.04647561351071078,0.05377740726321818,1696.7337195247405,Laminar,True,True,True
2.122542998491327,16,1.0156822585133645,1.1533173629340043,23.75091613621383,55.64405664461022,3.0184092669539444,0.054508333833148986,0.10677839093590724,2283.815073426908,Transitional,True,True,True
2.7366163079786703,25,0.5823400367459013,1.288540685738167,26.558500918647532,43.97163536751067,6.717621238552625,0.03268481584171231,0.30639253053744975,2184.80005917396,Transitional,True,True,True
3.758055134829567,18,0.7019634098445261,3.5872719830333653,21.13534137720147,46.93046759368872,1.5510018365704397,0.040031727552175364,0.0971458402675605,1817.5847001694945,Laminar,True,True,True
0.9523490063751878,18,1.289411194615228,0.7535924075855513,31.709401503074105,103.18623147324391,1.4211340104599905,0.14126206400716185,0.0225569260464593,967.0265378655706,Laminar,False,True,False
4.959501116344199,16,0.9044561444806644,3.2982941200138005,21.97129831169063,37.979095781106906,2.038032448487632,0.023056614754745054,0.1684604033903352,2754.027816754077,Transitional,True,True,True
4.493403041615314,8,2.3852264004639334,1.741538624187926,22.581811203711467,45.19592443555011,2.3547345232191983,0.03718929319502924,0.17634618781382885,5082.291183320496,Turbulent,True,True,True
3.418685561616944,5,1.785120490097162,1.4090978823032292,10.92560245048581,47.484346329584454,10.868725854687831,0.04075936332588167,0.6192792692099012,7992.974861597558,Turbulent,True,True,True
1.1084961290179371,16,0.7583071442712292,2.7322651404710223,19.632914308339668,78.38124008901002,0.5597855825638701,0.0937805914378683,0.010342002522535015,741.1420579595442,Laminar,True,True,True
2.0813488312979214,7,1.041583595514681,2.921597824470661,10.291085168602766,54.68941715226859,1.6745897701143697,0.05246486909149502,0.05809009101551664,2801.475167609386,Transitional,True,True,True
4.261383370711819,18,0.6878485198304908,3.0894088291347654,20.88127335694883,39.49439205193879,2.816229768982249,0.025611858780823154,0.2000172450940757,2340.374857172571,Transitional,True,True,True
4.992028165030343,4,0.6532601644336057,2.5855028275584484,4.113040657734423,36.15793249020061,104.70161119776074,0.019433194262193774,8.711223200387964,14388.706847704127,Turbulent,True,False,False
1.0356086749197586,17,1.111912608890275,1.6507296895700803,26.902514351134677,99.83383560516631,0.4435176370027291,0.13577210064945955,0.007655178539332313,823.3907775127807,Laminar,False,True,False
3.789634429167848,25,0.9143823671058813,0.6573748487458961,34.85955917764703,36.31699885422791,23.01843737947582,0.01883669913394406,1.4538577133150952,3601.2704940225262,Turbulent,True,True,True
4.429579713592464,8,2.233763560890152,0.6398126296616927,21.370108487121215,39.114870816481485,35.89028532567955,0.02498104212956722,2.649647996561257,7195.0483203796975,Turbulent,True,True,True
0.6273153753715156,16,1.2063360032167776,2.5885422265117506,26.80137605146844,100.26420162066933,0.10950559623248741,0.12758878788873018,0.0011449090700977411,385.7909198169686,Laminar,False,True,False
3.825835830573856,5,1.663031178908933,1.2699770376454147,10.315155894544665,44.64340326841593,20.096459752038847,0.03552543933419335,1.28142926311726,9741.52486047584,Turbulent,True,True,True
4.1563235311158415,18,1.0548850989023726,2.0792535295504297,27.487931780242707,40.68229596754401,2.121200953485538,0.027902307705271,0.14693995728662168,2751.0756673293213,Transitional,True,True,True
2.4720726068940806,24,1.0235682036485723,2.557376753491602,36.06563688756573,65.21077802910773,0.43551620608749836,0.07460037856704142,0.017943794715455694,1074.0790159210721,Laminar,True,True,True
1.546488568416541,10,0.660522128913661,3.1862759559331444,11.10522128913661,76.53476912826353,1.4900444038167298,0.09376434602317345,0.03840561061559355,1501.1746426825262,Laminar,True,True,True
2.364922719986634,15,1.8132079089317081,1.6120281718325282,34.198118633975625,83.87481806159444,0.46611435604131174,0.11166471280024787,0.018372073845233955,1718.7752105748737,Laminar,True,True,True
0.9691259732600054,15,0.8096422028232548,1.9365451574440633,19.144633042348822,94.45512250581963,0.7458218123853392,0.12406142884856343,0.012046588163441382,878.5019040305755,Laminar,False,True,False
3.2965628292587486,28,0.5506528205103479,1.3734186157855213,28.91827897428974,39.95123535194306,7.837572151496126,0.02553720477050923,0.43061748377092746,2284.893860105669,Transitional,True,True,True
1.033183635596607,16,1.0419853643286119,1.4609958521132136,24.17176582925779,103.66788122274727,0.6769871102057784,0.14340757686453526,0.011657533396240784,963.3494253799396,Laminar,False,True,False
2.305878509219883,12,0.5024749848159653,1.0665427622005927,11.529699817791585,39.39018129383895,50.02739828647993,0.02253962901985941,1.9226183763496278,4573.105460024016,Turbulent,True,False,False
2.9677898121562314,12,0.5605733852189622,3.794784154445864,12.226880622627545,44.65428163456623,3.5053090907854174,0.034459711319827974,0.17338367680152642,2120.3715949560656,Transitional,True,True,True
0.9873865453504731,9,0.8171468699042921,1.0129138927854917,11.354321829138629,80.33203949514163,4.925388009420249,0.09608987450718297,0.08105436418553506,2238.5308444394636,Transitional,True,True,True
3.3038217660291593,19,1.4598795336929455,3.759351649678119,36.73771114016597,70.44570885202339,0.17041714493729282,0.08653574284175072,0.009383797879139566,1244.0572653762806,Laminar,True,True,True
3.419487067498495,12,0.644002625947437,3.730025270238167,13.228031511369243,41.18740702762515,3.3016180793677905,0.028166471361816176,0.18816400540362296,2432.6636623768563,Transitional,True,True,True
2.900243438739645,8,1.6406182684692046,1.0424481233711984,16.624946147753636,46.13062558499679,9.15480153207351,0.03729946995411972,0.4425192179393308,5045.415575886497,Turbulent,True,True,True
3.689879352983656,25,0.5187074902669165,1.0636598898697898,24.967687256672914,34.93542552376201,28.46313946261196,0.015970893341816474,1.7504258437364362,3482.961975076478,Turbulent,True,True,True
3.533649354019105,30,0.6499770864633707,2.5642649434955063,33.999312593901124,48.050011634552575,1.5750021134750554,0.04202764030913987,0.09275842001433092,1368.3825224361644,Laminar,True,True,True
3.5780004660247524,15,1.412961757552668,2.940488035953236,28.19442636329002,57.8265046412249,0.4392740366576726,0.06163110555369264,0.026195378464562113,2045.9710789336655,Transitional,True,True,True
3.174324926062192,19,1.0190929302347993,2.470974402547884,28.362765674461187,57.70186712341135,0.815179552661638,0.06087036927915654,0.04312741288716775,1787.5074873862138,Laminar,True,True,True
0.8864879424690779,22,1.1115678318975717,0.5391536358040692,34.954492301746576,90.4970818048054,3.01016174110848,0.11476114708857481,0.04447453480623989,911.5075068960302,Laminar,False,True,False
1.7762051732250828,10,1.5456932980709168,1.6354198244956177,19.95693298070917,82.74372271568785,0.7881340918573866,0.10738569365589194,0.023331464185869046,2084.960897415571,Transitional,True,True,True
4.092578657419375,4,2.6882362091271212,1.037522534317148,12.252944836508485,46.0710353895025,19.566201186613622,0.03862585896723892,1.3346036230518097,10254.304542606722,Turbulent,True,True,True
3.9950990435718063,29,0.8698672832617786,3.6968338729673547,39.22615121459158,49.52595561293617,0.5116041898677709,0.04544990455248231,0.03406515682713433,1126.4472448480285,Laminar,True,True,True
2.830453590508603,9,0.892563743335482,0.5413318086265162,12.03307369001934,39.68530647059801,144.7622233260343,0.02428649021823203,6.829045913053032,8189.924691820177,Turbulent,True,False,False
2.9432376759758334,6,1.301137213908638,1.4921294258517512,10.306823283451827,46.48353106771906,11.179362801753689,0.03807776164392121,0.5483920298587368,6557.610027640337,Turbulent,True,True,True
1.0768193293226183,8,2.82648567719226,2.270036448089437,26.11188541753808,187.80098942716936,0.07816594220272043,0.31223820182699635,0.0014028432909767327,986.1950962674184,Laminar,False,True,False
4.18787587347954,9,2.275002353056364,3.006458293474933,24.475021177507276,49.012515302712714,0.4954331461106144,0.04458883195710127,0.0345802086586451,3289.888205509359,Turbulent,True,True,True
0.9477933928945572,23,0.6658820094264526,1.3445270809133558,26.31528621680841,77.94982231463072,1.3689020751161165,0.0907166168473821,0.021623939038578403,765.3944319331716,Laminar,True,True,True
3.448012511411442,7,2.9481080989669857,0.8432793948182635,23.6367566927689,45.3407927357738,7.848556292672046,0.03650805844165029,0.4510320048941703,4851.281958919034,Turbulent,True,True,True
4.231495135414036,9,1.9852399673779695,1.3569916151780057,21.867159706401726,43.10823928622188,4.859891803482274,0.032815701080024,0.3427434754178964,5252.894696208032,Turbulent,True,True,True
3.855537502971349,5,2.436044586121958,2.5649482778505472,14.18022293060979,51.848673253239376,1.5325687395779686,0.04996495552215827,0.09848127085540646,5757.614582715886,Turbulent,True,True,True
0.9983764327838072,6,0.6987639077309256,3.127927167027619,6.692583446385553,105.4911408079449,1.4416317653863795,0.14656850646729722,0.0239881863219046,1623.6916744390523,Laminar,False,True,False
1.8182115792672673,12,2.40518255257544,2.9436658565120064,34.36219063090528,125.42504830057,0.07221436978468515,0.19293552077295226,0.00218835005553338,1057.759124474265,Laminar,False,True,False
0.9120192546675601,19,1.0866806636539854,1.8763754704023334,29.646932609425722,91.77467086800347,0.293293641449708,0.11777075664347487,0.004458157471228288,604.9150980585229,Laminar,False,True,False
3.8404969468427588,12,1.6856064535634663,2.4975571214208623,25.727277442761597,47.32792893628971,0.7777258489116877,0.04090884970801623,0.04978089580376716,2856.8354603501048,Transitional,True,True,True
1.9136969963525405,15,1.1673341223443212,3.5088810543469546,24.510011835164818,82.08238668035708,0.23984673980577217,0.10664510151965079,0.007649899759187593,1018.7586894201548,Laminar,True,True,True
3.210876329690347,7,1.4449716829930843,3.2646709360745563,13.11480178095159,47.8889494609258,1.3055448003690227,0.04129614006906278,0.06986571494758673,3636.8172860356294,Turbulent,True,True,True
0.7900584460470894,14,1.075257885143348,3.9487759675887775,21.553610392006874,87.71412032250021,0.10987189304958238,0.10721392563096653,0.001446753618116751,419.43293014355237,Laminar,False,True,False
3.6774436207674213,10,2.0444648409713855,0.5174473785306551,24.944648409713857,39.03625433785066,37.44782237953034,0.024159362778770684,2.2952042586872556,5360.010926896791,Turbulent,True,True,True
1.329395009404358,19,1.4492983162041644,3.734981342876713,36.53666800787912,79.55520035475212,0.06997559199272231,0.09828564710805403,0.00155042004625401,503.9598281240873,Laminar,True,True,True
4.889319457217997,8,2.1063147197213334,3.715326152714533,20.350517757770668,45.488486628104376,0.621719839265278,0.03803374699707047,0.05066311511763616,3920.0978982078996,Turbulent,True,True,True
3.418016767644409,4,2.0365155481310655,2.2343718145339007,9.646062192524262,52.23121500214688,3.899512807149868,0.05025227704307317,0.22214333600803948,7471.021336395433,Turbulent,True,True,True
3.278061949665587,25,0.8791592719486114,1.2544974861557643,33.97898179871528,44.31315160805926,3.478171152270167,0.034236400390374844,0.19002767514468907,2294.755869432164,Transitional,True,True,True
1.714547047803539,10,1.6047526843626763,1.3556654487004383,20.547526843626763,79.75230002686891,1.0699368930876478,0.10111149504432154,0.03057428568965862,2162.620164541953,Transitional,True,True,True
4.47264199465061,20,1.4348046007330586,2.061111017304619,38.196092014661176,45.53751007178097,0.8669164442142592,0.03785759888941038,0.06462344823743131,2388.6751805667527,Transitional,True,True,True
0.573156994517233,8,2.9100342558994923,3.3551726405839477,26.780274047195938,194.1487666854984,0.017839213552819304,0.313190322687961,0.00017041116707475,427.00414353986463,Laminar,False,True,False
3.7560170934131145,6,2.7670181340138758,1.6812139723455353,19.102108804083255,50.237265891173685,2.226641972430212,0.04664324639202366,0.13938842182264946,5255.000554530363,Turbulent,True,True,True
1.4987851315118024,10,2.148285489791132,3.2332164686077296,25.98285489791132,138.64881755271935,0.07655485160336695,0.21769627656961946,0.0019123212221369807,1039.9675071630554,Laminar,False,True,False
3.9242884078265172,7,1.290688442962436,1.2184094766282079,12.034819100737051,41.41267716599083,23.23839124961959,0.029158352338167978,1.5199024899569886,8343.132947171236,Turbulent,True,True,True
2.5947499872607587,28,0.7089050803711956,1.865966496203201,33.34934225039348,56.25631116575076,1.587829346250422,0.05696666473001734,0.06866700293259236,1343.8964629488062,Laminar,True,True,True
1.6595919107284878,5,0.9248514784026682,3.83621321078027,6.624257392013341,62.18639322478796,1.545261329507287,0.06570175514195582,0.04274172004019736,2603.2214828505316,Transitional,True,True,True
1.3793881478478012,5,2.402097100803018,2.743309852438282,14.01048550401509,144.34197009807747,0.17483462154753493,0.2282515079338853,0.004019413413268758,2002.0764337286903,Transitional,False,True,False
1.340114532265694,4,1.2544833499014838,1.3931527930273977,6.517933399605935,65.56460319577432,7.343739050119637,0.07039103956376987,0.16402419037053984,4725.062107067492,Turbulent,True,True,True
3.3460080561085386,8,2.1833207685048874,1.4471374331831786,20.9665661480391,48.14354504822077,2.711956186760174,0.041986331349155075,0.15123712081188223,4301.891486017561,Turbulent,True,True,True
1.7277618950440579,8,0.9054498373594615,1.6633199726265762,10.743598698875692,52.77188832647823,4.842133608780703,0.04721486660054857,0.1394342323327245,3139.443077683222,Turbulent,True,True,True
1.9906297714009766,25,0.9760487616658737,1.175526376555682,36.40121904164684,70.66453760951153,1.4639088733138634,0.08410001955907881,0.04856834309727729,1381.9039746823016,Laminar,True,True,True
2.9378235724845276,16,0.8221935116761878,2.911139527960923,20.655096186819005,54.99521620294253,1.209712264002497,0.0550921214417485,0.05923202008516937,1836.5082841268984,Laminar,True,True,True
4.747762066381685,7,2.7527632828766917,0.8441080689405256,22.26934298013684,40.98335230062057,15.769951392414141,0.028935724275226865,1.2478662834931147,7041.25217373432,Turbulent,True,True,True
1.8650193470698937,5,0.9325598033582423,3.9860551428588447,6.662799016791212,56.11377628691966,1.7999929984642231,0.05451161469983909,0.05595036277876876,2831.7467376954296,Transitional,True,True,True
0.7864861519348862,11,2.098736088726319,3.072781554916535,28.08609697598951,140.87948650150884,0.042077589942346706,0.2134619268561821,0.0005515573632741722,516.255012339713,Laminar,False,True,False
0.5037107757560841,8,1.384646598308335,0.9332556589099819,14.57717278646668,194.95013593379264,0.9261636846147545,0.31133154928228934,0.007775310467573521,1014.3317816111963,Laminar,False,True,False
1.3376243934690748,20,1.3293732811480572,0.7458167981034614,36.08746562296115,89.88457137350349,1.7544779366619785,0.11901098560957701,0.039113874764705875,1203.455951191038,Laminar,False,True,False
4.8396515374868,28,0.8564282058177846,3.0022350601366683,37.47998976289797,46.01529584910014,0.9436931585648833,0.03905715997396656,0.07611910076273855,1672.642308654476,Laminar,True,True,True
3.2036220010718113,5,0.740477500036187,1.159960275220953,5.702387500180935,40.415354116891756,127.31219344350572,0.026338800820553954,6.797669065338756,12589.297767707822,Turbulent,True,False,False
3.5239304194607364,8,2.9614626038582026,2.8730404396012865,27.19170083086562,60.38152559487898,0.2479953572754792,0.06667943667332778,0.014565306389801577,2819.144674696262,Transitional,True,True,True
0.5196362968162191,5,2.842537502190659,1.4006574051824412,16.212687510953295,283.9008007120344,0.17496389533689005,0.4901084369858479,0.001515293177490035,914.5772424519188,Laminar,False,True,False
2.7118092787377797,17,0.9344422194559769,0.7019243508325403,23.88551773075161,40.27320428089088,20.4073797521247,0.025239850490523213,0.9223486961089542,3640.1017156028915,Turbulent,True,True,True
1.7974335551471092,23,0.9875736691120682,0.5939952192424978,33.71419438957757,62.02727060807348,6.2923186931481,0.06604847424661049,0.18850041264573,1845.1037550720403,Laminar,True,True,True
2.997546106729574,22,0.7352482665905617,1.0400630155293955,26.675461864992357,39.71681084312057,9.99018467671736,0.02463290373114681,0.4991006530533929,2865.844190019245,Transitional,True,True,True
0.5162731015322342,10,0.7737183142520381,0.8337370861400109,12.237183142520381,152.4251016873154,2.9499574605366155,0.2269766353481523,0.025383061458989865,1199.2906926113549,Laminar,False,True,False
2.0826607588261856,5,2.2531770177733943,3.2672708231017324,13.265885088866971,75.78916852528347,0.3238652589466927,0.09466872714179315,0.01124169109925597,2817.462315604636,Transitional,True,True,True
0.558470069023083,7,1.2014715513318734,1.6571019394934225,11.410300859323113,196.77171109829715,0.48824294781027033,0.3177759295161495,0.004544484546060587,1042.1647923771613,Laminar,False,True,False
1.3767695891662635,11,1.7087791025092027,2.0377252164967876,23.79657012760123,129.40843007173066,0.24752751753540503,0.19836458582752864,0.005679805977076078,1247.458879457242,Laminar,False,True,False
1.2391402426441998,4,2.885270697675019,1.4970264165536151,13.041082790700075,104.57459563077903,0.6897925923065006,0.1475359993720814,0.014245829336747479,2639.6269164711252,Transitional,False,True,False
2.098419456182035,7,1.3052015157400902,3.643876558123503,12.136410610180631,70.962343609445,0.5247892671254752,0.08506696705555225,0.018353800142193472,2261.79821081662,Transitional,True,True,True
3.0333466010069983,23,1.249812264569739,0.9019213605118213,39.745682085103994,47.90079406366837,3.3223222554947767,0.04105752972958472,0.16796258201924974,2288.7038042258973,Transitional,True,True,True
1.719141770238406,16,1.7224387883606864,0.6305860234102466,35.05902061377098,77.95159843437752,2.9130600198422285,0.09753252397549846,0.08346605265537158,1705.0970388434062,Laminar,True,True,True
4.118005221183804,6,1.2718712212575123,2.478607914517302,10.131227327545073,42.53068044591685,6.79332310594622,0.03156685987911693,0.4662490003245851,6833.3361554239655,Turbulent,True,True,True
0.6933880654110449,6,0.6982922479536207,2.936407251645545,6.689753487721724,134.90415619547397,1.0507469371696383,0.1990546044261749,0.012142923100010606,1187.2454057661887,Laminar,False,True,False
0.8229969187734594,4,1.346739083551876,1.2982779278474577,6.886956334207504,94.68556175491439,2.8494454978624795,0.12188579265677256,0.03908474774922877,2904.6489057876292,Transitional,False,True,False
2.6756089310646387,15,1.3095675061585397,0.8684015782409097,26.643512592378094,44.649611772252065,6.4791054610872045,0.033920869014167826,0.28892587394991,3058.1836636459475,Turbulent,True,True,True
3.490880859167986,18,0.5840249229656274,1.464722678791789,19.01244861338129,36.35307848822167,17.05997805079549,0.018583881253968655,0.9925725139224657,3534.743956387702,Turbulent,True,True,True
0.9240343900074512,8,2.096827282243452,2.6996682057172134,20.274618257947616,179.15876765650208,0.0864426463924566,0.2927441177309121,0.0013312663004980576,899.2035327182022,Laminar,False,True,False
2.394747108480704,9,0.725429941223728,2.0168087076079293,10.528869471013552,43.10579921253317,8.57722578630356,0.03020245726571886,0.34233811084227633,3623.2291156486212,Turbulent,True,True,True
2.736408022070575,27,0.5661977532624086,3.7987824216193236,28.287339338085033,46.41777164564484,1.1448987975178644,0.03757668814259336,0.052215170899780644,866.999230818527,Laminar,True,True,True
1.9362828729529835,16,1.1398477047018594,3.9979312388568498,25.73756327522975,75.61028081851236,0.19916072156992123,0.09378860341603747,0.006427191569013272,879.5434601874764,Laminar,True,True,True
3.73410352177036,13,0.6547136925639412,0.5892554738606925,14.511278003331235,35.727093971130174,203.1726521264268,0.017600418668885415,12.644461930545242,8622.183921480018,Turbulent,True,False,False
3.198285047807911,5,0.6789112501548795,3.766859248957257,5.394556250774397,39.744922967461996,13.909822651559946,0.02499044291089933,0.741459630069066,5372.593974432493,Turbulent,True,True,True
0.8850093845827691,25,0.5311641495947051,2.019124655147106,25.27910373986763,63.417449118945825,1.1015192923334098,0.06057476171675861,0.016247581850233974,518.3252905332347,Laminar,True,True,True
3.6845640953603453,12,2.5033723285548475,2.6150755632962244,35.54046794265817,64.86683624596924,0.2180972899101952,0.07582808880731204,0.013393224061641689,2240.012698481887,Transitional,True,True,True
0.617906678845069,6,1.4167189031435694,1.7297238915124242,11.000313418861417,217.34794881276244,0.4116520045748979,0.361406987004431,0.004239375383113172,1222.1814723520085,Laminar,False,True,False
2.8610037924960725,10,2.7078172050898086,1.523183794883947,31.578172050898086,61.93442334757779,0.6430469662123293,0.06883901295164806,0.030662663484776132,2524.9873255493926,Transitional,True,True,True
2.84346773581626,9,2.554432648433001,1.0516052965096743,26.989893835897007,50.448352429721595,2.5734020047873862,0.04583585143932559,0.1219564261982969,3271.5939768158864,Turbulent,True,True,True
0.9657962073952633,13,1.7574881330940044,2.8516065501792216,28.847345730222056,119.50885424327333,0.07397233205352663,0.17411769820941958,0.0011907032958246514,601.8806904023259,Laminar,False,True,False
4.0798634049084495,7,2.4346244032975015,1.8744852049632332,20.04237082308251,47.74610581424136,1.999619295694149,0.04196504123388401,0.13596955980418945,5050.611215844146,Turbulent,True,True,True
0.6479045161991104,19,0.7902482697538913,0.6355291043014866,24.014717125323934,104.33886055596338,3.2288514389045004,0.13646708195753413,0.034866457156703695,893.0783979774385,Laminar,False,True,False
1.980246427144217,9,1.3907937091423483,2.4620981627323726,16.517143382281134,76.91005285901693,0.5882528310045013,0.09655314478905866,0.01941475944756891,2132.4251933423852,Transitional,True,True,True
1.9312886619890577,8,1.9628695541032584,2.5875136376179464,19.202956432826067,100.09145294488735,0.2592798786383417,0.14273172901548034,0.00834573816493547,1981.0394785506062,Laminar,False,True,False
1.916149611367099,13,1.3257947144385631,2.9291575461515147,23.23533128770132,94.53692566622895,0.271684154582846,0.13156380444967156,0.008676458120308653,1293.5263150446265,Laminar,False,True,False
3.413348702942313,14,1.6026046991884835,3.624471275487066,28.93646578863877,70.94394847554074,0.2150025814131179,0.087671986222888,0.012231313039928584,1741.7174628311332,Laminar,True,True,True
0.6633755424701384,7,2.637909866210534,1.0711235497245026,21.465369063473737,203.16116979996355,0.34117852128184356,0.3346296896686138,0.003772158110575044,954.0795049568324,Laminar,False,True,False
2.7826188460777215,23,0.525323343353647,3.703889279813712,23.08243689713388,47.72172055498053,1.7371246498970874,0.040271919528381925,0.08056259647983,1068.1943175109402,Laminar,True,True,True
2.476724278147213,7,0.8457175037352678,2.9452174904033783,8.920022526146875,45.1527794338415,4.258682703364755,0.0344953144481609,0.17579304740581825,3485.115542946741,Turbulent,True,True,True
4.88349328541262,11,0.5708594264284962,3.0915587417234436,11.279453690713458,34.224200953465854,17.493417830516908,0.015501664279834935,1.4238164752374456,4526.409868539457,Turbulent,True,True,True
4.6711866315185,26,0.7754251127653329,2.9218498445739804,32.66105293189865,44.13208800531345,1.3603673295885488,0.035183508387821645,0.10590882806547586,1814.496016570659,Laminar,True,True,True
3.4158351915310474,6,0.6720685382906142,3.4204796325290476,6.532411229743685,38.729058921861686,14.080864870250512,0.02324527600302857,0.8016318958499159,5194.404369184415,Turbulent,True,True,True
0.9536512001080103,25,0.8349430480725191,2.289105368752531,32.87357620181298,69.29297122368862,0.31478839492638594,0.07349617648874383,0.0050033055100270375,455.94839568124894,Laminar,True,True,True
0.74471888375068,21,1.2487812256866146,1.3122816123442573,36.22440573941891,96.72181744893277,0.3119297826737945,0.12412040605301,0.003871666659357008,517.0549904284126,Laminar,False,True,False
3.290141942202517,5,0.6432573863513154,3.475992898043845,5.216286931756577,39.05397388930993,19.88479114869882,0.02373416279651467,1.090396422837856,5964.998609850711,Turbulent,True,True,True
2.311758642665523,13,1.8216560464077758,0.8022588607555883,29.681528603301086,54.00265469795966,3.4656950172338736,0.05178044960726628,0.13353084014888744,2530.657011232801,Transitional,True,True,True
4.453124699281945,8,2.8107243985240213,3.3756459795399127,25.98579518819217,51.37702638512596,0.31131983634314475,0.04952253010076094,0.023105767543267847,3359.8729010417046,Turbulent,True,True,True
3.0313765434019038,8,2.9615184415023244,1.36765591440914,27.192147532018595,53.51640958570397,1.2963212992930484,0.05228567766332909,0.06549396632315377,3268.3512082247616,Turbulent,True,True,True
1.9505244776361992,15,1.9905985238698325,1.4241179579646492,36.85897785804749,100.16295605133206,0.40062129512281186,0.14294821775389124,0.013023694039989335,1421.9665879753893,Laminar,False,True,False
1.3453634668670644,4,0.6010798284825093,1.7752655176646395,3.904319313930037,52.547951729908014,28.411239351384257,0.044399631582216666,0.6370573911961381,5285.109387978196,Turbulent,True,True,True
4.455359925739058,8,2.197685525298984,3.1479143719066753,21.081484202391874,47.11420064131679,0.6869420121540735,0.04099849984803452,0.05100956520429687,3890.2745694909595,Turbulent,True,True,True
1.976453641355898,13,2.5541018375301032,2.921578808834322,39.203323887891344,119.79551291304662,0.06483875452080412,0.18231011970480035,0.002135846541227075,1036.7858603156374,Laminar,False,True,False
3.016590029154282,21,0.5877269148070203,3.9680304543712217,22.342265210947428,49.22344048888226,1.3941477275478207,0.04367647025681077,0.07009286890148093,1177.3899030174116,Laminar,True,True,True
4.020277655766018,4,2.8439131469323677,3.6580612172130964,12.875652587729471,56.06543875739938,0.7329759058172274,0.058551429862679354,0.04911277760619761,5772.111355992852,Turbulent,True,True,True
0.5919934241423788,6,1.6278643600278864,3.263453714002295,12.267186160167318,205.158015591864,0.09286404624093827,0.3360076979676165,0.0009162484118981541,753.2230886015057,Laminar,False,True,False
4.068593548707154,5,1.2531404736156593,1.5862690695075203,8.265702368078296,42.31776634461952,25.776764695282903,0.031098592160890493,1.7479196424295056,10701.142839774771,Turbulent,True,True,True
2.985497376083148,16,1.8816789114935355,2.0131739796864525,37.60686258389657,75.05590267413328,0.33318801778230434,0.09529171288023051,0.01657886588052358,1788.9143553371018,Laminar,True,True,True
3.0393329262322393,11,2.263100146979595,3.4341325695356733,29.894101616775544,88.09462724731414,0.12296038945387379,0.12145454008029162,0.006228626004824967,1810.9461116221312,Laminar,False,True,False
3.5437719952277904,12,1.021613331389996,2.244310914576291,17.759359976679953,41.17211546708434,3.2782513140533553,0.028283480571228148,0.1936229200010164,3376.4654938334234,Turbulent,True,True,True
3.1472084957228925,24,0.5061948271425577,3.495868780847887,23.648675851421384,46.08442517310614,2.2521082701575907,0.037596425787954864,0.11813090468546261,1223.5287627733476,Laminar,True,True,True
3.2451102880021043,13,2.540892681439568,3.009699382541906,39.03160485871438,90.5093064293397,0.10732797733870172,0.1265841338614619,0.0058048520575379615,1679.3093093058737,Laminar,False,True,False
3.9123479455863666,7,1.4801061546546406,3.489708773432472,13.360743082582484,44.784346203495296,1.5248458326735586,0.035890498745295964,0.09942879101327215,4199.360052626131,Turbulent,True,True,True
2.3631241195956303,30,0.5016057592496843,2.7570559013725178,29.548172777490528,47.58893544493786,1.8660803481943262,0.039088316263239255,0.07349632466535706,902.6302918104687,Laminar,True,True,True
4.144714131702687,20,1.1951850993000575,3.8567566832799507,33.40370198600115,57.731350676511326,0.32902874867072146,0.06199071921902489,0.022728835072533187,1531.7579601936516,Laminar,True,True,True
2.4454638314109864,6,0.7714663695538827,1.0373490291562069,7.128798217323296,43.394073706752444,67.04674225798455,0.030903630443365616,2.7326730534305965,8413.944518507382,Turbulent,True,False,False
4.269277817849693,30,0.621806066881819,0.5577194064217748,33.154182006454576,33.75051042729836,76.37806407355552,0.014130339903445178,5.4346529119922184,4505.154970753195,Turbulent,True,False,False
2.6306393089744695,17,0.9109468148111093,2.9679408109972765,23.486095851788857,64.65246207041173,0.7141077440398524,0.07383462900507193,0.03130933170523858,1489.6666085324005,Laminar,True,True,True
1.8661219321747415,10,2.7219887354535834,2.404343320188088,31.719887354535835,137.5549584053994,0.10476465899776574,0.21739853784477942,0.0032583937978756423,1359.3058315306682,Laminar,False,True,False
4.486499128148901,16,1.325060858121665,2.1483324845988596,28.70097372994664,40.88176426726384,1.6237612963039754,0.028556044702532122,0.12141672733649525,3014.515591378387,Turbulent,True,True,True
2.660360338375443,10,2.9941199179592513,0.9005586163989553,34.441199179592516,56.719088189102564,1.8377420926346293,0.05802899431808343,0.08148426959013762,2550.6610164557956,Transitional,True,True,True
4.333842660207159,16,1.8829965788444685,1.704130088907038,37.6279452615115,44.64368812761769,1.0747963016520587,0.035966911129002146,0.07763330105220957,2819.618438336202,Transitional,True,True,True
1.3300068239907858,11,2.53047637962798,3.5125667665270437,32.83524017590778,137.2513545907321,0.03708594927960406,0.21368293505983948,0.0008220760936008262,747.1183203026337,Laminar,False,True,False
1.9504387316453984,7,1.467542789060459,3.3703666067429427,13.272799523423213,82.15653532222382,0.39294832427545323,0.10693505195443732,0.012773693853366663,2150.603948470874,Transitional,True,True,True
1.6550415146397541,23,0.6842801727791297,3.180086876302713,26.738443973919985,57.77265851469082,0.6151165081427628,0.05685044545757575,0.016967389288608577,695.3229797355459,Laminar,True,True,True
1.9763201415242353,10,0.7170011083768084,0.6553905391870655,11.670011083768085,43.21232779863518,66.053655907158,0.02914325765295694,2.175719509843794,5377.285896784161,Turbulent,True,False,False
4.780759764229779,10,1.2170888867003806,0.9550874825626605,16.670888867003807,37.671026737684045,36.36094513188959,0.022331993542327674,2.897215724598407,8218.370815796507,Turbulent,True,True,True
2.7554411009230906,15,1.0501208011915195,3.774427998587619,22.751812017872794,68.45651425807816,0.4133209644875756,0.08169049866023635,0.01898135955703732,1421.7625368281144,Laminar,True,True,True
0.518014230992506,17,1.116189632708567,1.1963484905761828,26.97522375604564,114.79895960373176,0.40393752637351676,0.1518180387431217,0.0034874231182232067,492.02567462441266,Laminar,False,True,False
1.5160029646086963,7,2.140119012652946,1.6462922740960222,17.980833088570623,103.6685318623476,0.5141581589006236,0.14784475153814605,0.01299108821951824,2135.7878986747764,Transitional,False,True,False
3.2676097185651796,4,2.006391913814255,2.9308647695023353,9.52556765525702,54.06040950273527,2.001679377305212,0.053716874025738194,0.10901178311223347,6178.291262232013,Turbulent,True,True,True
2.144764841996108,28,0.8993461690567729,1.6220442185746715,38.68169273358964,65.19958197372134,0.9291351411389276,0.07368962958077206,0.03321293973629772,1134.3980065092835,Laminar,True,True,True
4.839271919168486,17,1.193777798585038,2.0782034350673637,28.294222575945646,38.575229882916844,2.4051825880619955,0.02417679478974521,0.19398887598135664,3248.6595226857266,Turbulent,True,True,True
4.4832329448522845,9,2.1068243269777387,1.1641884802376885,22.961418942799646,41.9538912628262,6.9372661517844705,0.03069796193573123,0.5183563359814795,5686.570764909487,Turbulent,True,True,True
2.370575341158931,16,0.6545299026792885,3.377445458664374,17.972478442868614,59.183743203283356,1.336428440883413,0.06229707254291597,0.052801738453028255,1372.1443676621936,Laminar,True,True,True
0.7331230203794306,4,2.389694327064702,1.7251512783054257,11.058777308258808,251.54459885957746,0.2755722744137251,0.43346033187294,0.0033671396358503237,1663.210499115926,Laminar,False,True,False
2.2520030251624252,11,2.6479461967422426,1.5406533413728623,34.12740816416467,95.94763746747427,0.34180096080099,0.13550524203756292,0.012828946628787549,1825.1196497751284,Laminar,False,True,False
1.4458665638796073,10,1.2731243158403902,1.2110235130858893,17.231243158403903,79.26637111825596,1.7937563850053757,0.09857997496510693,0.04322553968041381,2173.37503900995,Transitional,True,True,True
1.9294484936234335,27,0.8963250727986458,1.9596850918865176,37.200776965563435,65.47748430702829,0.6348190366287194,0.07349668534639849,0.020414177232446033,934.315542846982,Laminar,True,True,True
4.457600850154444,6,0.6432268668057146,1.2443614736601072,6.359361200834288,36.265206165335904,202.1191454403867,0.019302134631626333,15.016107909125958,14696.927035233886,Turbulent,True,False,False
2.2099927753125117,6,1.399831688662013,2.637885926630894,10.898990131972077,55.696144302348486,1.509414700101774,0.05488078613439371,0.05559659303625703,3406.336576776375,Turbulent,True,True,True
1.8331463092068745,19,1.3646263194019757,3.2673575707561335,34.92790006863754,79.00459415455327,0.13774244094955063,0.1001590929056328,0.004208367454130243,777.7864707042772,Laminar,True,True,True
4.452416289022361,14,1.9287895033631905,1.4735679936229382,33.50305304708466,42.02580807368239,2.078377997147553,0.030819579320242416,0.15423006748742396,3490.371708377099,Turbulent,True,True,True
0.7400058876834239,12,2.34464295340102,1.098512191326526,33.635715440812234,140.29437243830643,0.2523961357687107,0.21114244903584786,0.00311291044162318,668.7768540600324,Laminar,False,True,False
2.4157063568611274,23,0.9611789604477647,0.8309437273218869,33.10711609029859,50.598109723417586,4.912929719505877,0.04523921503902377,0.1978032592370384,2188.429019917398,Transitional,True,True,True
2.9414483197138686,5,2.3798762706793575,1.9825487190317521,13.899381353396787,55.8234204849241,1.8676497031755177,0.05675456619508704,0.09155991802032885,5035.552665430318,Turbulent,True,True,True
1.8473517266743598,20,0.561944687903992,2.005092993759324,20.73889375807984,61.61254184550381,2.5452003011854343,0.06543535247306267,0.07836466951878354,1343.6038771311541,Laminar,True,True,True
4.475053718163355,5,1.110156946982976,2.5091942702363745,7.550784734914879,40.7482029299967,14.987355277525571,0.028280718558320997,1.1178203326687668,9233.820268748583,Turbulent,True,True,True
3.579376188558928,18,0.8827509395084427,1.6594687769684846,24.38951691115197,39.89937401739719,4.355763357169438,0.02577839011270814,0.2598485940608297,2920.825784937521,Transitional,True,True,True
3.5154192836685674,5,1.597587780570242,3.0696827387638588,9.98793890285121,48.35980701195581,2.473639019503138,0.0426261127216196,0.14493130516660566,5625.071532004182,Turbulent,True,True,True
4.404190395079366,8,2.980618018283123,3.1402637405607736,27.344944146264982,52.06700979295403,0.31382846277639775,0.05086659194883824,0.023036005024372225,3358.505047813784,Turbulent,True,True,True
4.58106088124989,16,1.9478829646599496,1.0855192994148029,38.66612743455919,40.082306388136146,3.6459547415270506,0.027023337471528144,0.2783723440202854,3524.519934033411,Turbulent,True,True,True
4.88733216090697,19,1.137543656758567,3.0365767645795225,30.613329478412773,43.3331594017895,0.8527540259122031,0.03372189576417395,0.06946153626972676,2301.1089319069583,Transitional,True,True,True
4.081077521623906,25,1.027984300072645,1.1613613447689035,37.699607501816125,38.99046570172223,4.609348568494258,0.024454810338713075,0.31351848053685405,2784.225463934254,Transitional,True,True,True
4.354232004057163,15,1.7768912168712871,0.8154794371339334,33.6533682530693,38.75341050535435,9.726077551561488,0.024201904460007872,0.7058266358158494,4181.259356488984,Turbulent,True,True,True
3.726587627432999,9,2.690986876877198,1.5835012511049134,28.21888189189478,48.67483821743884,1.3106282611710023,0.043488134763385485,0.08140285103739804,3617.1674163991006,Turbulent,True,True,True
1.401218735405644,10,0.7121461088873358,2.290358978231766,11.621461088873357,79.92376142345357,1.8417646501508673,0.09957762489865152,0.04301191889998694,1742.6335884247958,Laminar,True,True,True
2.528319145182293,8,1.661506467982591,1.7033558912352986,16.79205174386073,52.215966895758015,2.055507205181191,0.048740257784861345,0.08661630366532923,3507.1835806930167,Turbulent,True,True,True
1.2428537093951555,8,1.3172986379805618,0.8093658239612411,14.038389103844494,66.95728458500527,5.657741098317222,0.07233607581474433,0.11719574184734965,2727.8152250600897,Transitional,True,True,True
1.6191067135453925,30,0.6460359488865468,3.2651041920737054,33.881078466596406,50.8060624350791,0.5191425210680637,0.042724277456883716,0.014009119019136372,515.2698582359386,Laminar,True,True,True
2.8064881064349745,10,2.155124011578906,2.707262840826121,26.05124011578906,75.19653244069204,0.2440992521779118,0.0952655272364519,0.011417694133783017,2155.2497063156916,Transitional,True,True,True
4.1801716725987585,16,1.7282588317497494,2.9656040081169595,35.15214130799599,57.01934541953773,0.3019717032573267,0.060596159157869776,0.021038225998044585,2078.392838640655,Transitional,True,True,True
1.9614678288551637,13,0.5582276500117331,1.037325883259196,13.25695945015253,42.18395203706015,25.927244756749246,0.027031371094020946,0.8475909413536228,3531.1027414090427,Turbulent,True,True,True
3.0304827248798474,7,2.1222795777395924,3.2242616477237585,17.855957044177146,57.51896375824326,0.42919802116698275,0.060289385874042305,0.021677953144985936,3023.6028757924682,Turbulent,True,True,True
2.3687663618245614,21,1.1837267906028888,0.5545324501488375,34.85826260266066,46.85070047635422,10.064833251043792,0.03762635123581046,0.39735397404076456,2423.105272145309,Transitional,True,True,True
1.429834217235741,6,0.9455171412011638,0.5705056502381078,8.173102847206984,51.558754315616945,68.63286851875023,0.04305314365637668,1.6355603972525128,5869.655358924159,Turbulent,True,False,False
1.208514238993362,12,2.165248883918931,2.7035489576540854,31.482986607027172,131.83882653775544,0.07019521820727424,0.20177016125498726,0.0014138653452122837,772.3829531767137,Laminar,False,True,False
4.710576377291191,10,1.919390292102978,0.9814472162262396,23.69390292102978,39.87053155610371,11.951190471972597,0.02668615597065823,0.9382832586296945,6063.6558510013765,Turbulent,True,True,True
3.038323185163206,25,0.653987652285452,2.0080971409379846,28.3496913071363,50.004811795584104,2.385670712851383,0.04527333566562062,0.12080731065035318,1704.7314422150384,Laminar,True,True,True
1.718334727987491,4,1.3196050971336042,3.7746237526440947,6.778420388534417,65.22327557123451,1.050576205412127,0.07207194683434698,0.03008735963594963,3148.859056566681,Turbulent,True,True,True
2.615820229413573,16,1.225773141769176,2.039486552070756,27.112370268306815,66.40696138533865,0.7302319212359449,0.07731263745527706,0.03183592386220872,1869.6231671110897,Laminar,True,True,True
3.5715190704462487,5,2.10681328670015,2.7841981719945688,12.534066433500751,51.73437114351162,1.5756024777937372,0.04943953982948136,0.09378823828137824,5453.410446548263,Turbulent,True,True,True
3.236580123151113,5,1.770860406738477,3.06311690430373,10.854302033692385,51.392528690018,1.6517672092417375,0.04833889109703064,0.08910128195840987,5000.2952379373555,Turbulent,True,True,True
2.4080769417063554,17,1.4168577473248993,1.8683621487490707,32.08658170452329,78.57573953925333,0.5079504566915136,0.10117560132868579,0.020386396371467445,1610.055661615946,Laminar,True,True,True
3.217390524222548,11,1.049725106837654,3.315021530568406,16.546976175214194,47.85149763028123,1.1512048815257376,0.0412303105468294,0.06173126128766082,2502.2802672971543,Transitional,True,True,True
2.4689136054717706,22,0.7036062031020447,2.144878879435284,25.979336468244984,58.47034235785267,1.6025027855449014,0.06111205896553455,0.06594068216730363,1471.1371398516922,Laminar,True,True,True
3.2905068302630314,12,1.6676058753330865,1.797198915269715,25.51127050399704,48.097132650980576,1.3217994726630864,0.041820965333867956,0.0724898365505993,2955.1986270218554,Transitional,True,True,True
1.4166020708608094,8,0.7996978348916832,3.996640061269436,9.897582679133466,91.20479684004283,0.7482766781040788,0.12225121984186633,0.017666838196318087,1378.5801195830481,Laminar,False,True,False
2.355398270857556,7,0.5048242696833487,3.83525076719105,6.533769887783441,41.36561350006022,9.201799889611845,0.026621698266128247,0.36123172581281643,2895.029347391308,Transitional,True,True,True
3.7079883114444545,15,1.6590643872500295,3.910547136444362,31.88596580875044,70.45752479340544,0.17451488980072816,0.08703413837374559,0.010784986192568619,1657.3189258839848,Laminar,True,True,True
1.8997872579706545,18,1.50016639104469,0.9672354228214795,35.50299503880442,81.58169245041974,1.2936973234473716,0.1055886560171583,0.04096249484593429,1597.263188205589,Laminar,True,True,True
2.8865525792488334,7,1.435919584068927,2.839730016135227,13.051437088482489,49.57531137124948,1.4843674627861254,0.04416530790040986,0.07141174547097227,3601.332523227805,Turbulent,True,True,True
4.158074064630924,16,1.8675405705158339,3.369597926368953,37.38064912825334,64.87194141380871,0.18628485609245332,0.0762830562064165,0.012909770479192235,1852.9430694132693,Laminar,True,True,True
2.238682713190988,18,1.2622783632122903,2.3154560490311584,31.221010537821225,80.4403797704187,0.38029549337652574,0.1044527055200477,0.014189349115441096,1298.0632043433322,Laminar,True,True,True
2.951825151602573,14,2.1511528632761423,2.0067580853834968,36.61614008586599,76.89362958524987,0.2987969959237592,0.09891218267486546,0.014699941463184063,1893.5261470298292,Laminar,True,True,True
4.228915315671479,6,2.7748429322936534,2.3599986026022455,19.14905759376192,50.39323899857544,1.175141605061003,0.04738362588458385,0.08282623886208733,5125.4805467554215,Turbulent,True,True,True
3.137492227614649,7,1.7754157332444178,0.6260871739269327,15.427910132710924,42.48439158775288,42.11024978905741,0.030382198613114548,2.2020096902679844,6969.239651009927,Turbulent,True,True,True
2.7369079781296914,5,1.3567204509445787,2.77185559715499,8.783602254722894,50.413300957040036,3.0345254825732737,0.04556870741021238,0.1384202833848774,4950.78195692072,Turbulent,True,True,True
2.7396370826334766,11,0.733045531668651,0.7556444616661562,13.063500848355162,39.64711423940531,66.93645885447177,0.024041571655386763,3.0563600809646796,6247.12187484082,Turbulent,True,False,False
4.467737404736468,9,1.0244016515335328,0.8189600589923391,13.219614863801795,37.286939214346155,84.14656171005052,0.02135292515589167,6.265745687199302,10055.842541615248,Turbulent,True,False,False
4.749661486209982,11,2.2872922231622947,0.7412863310639415,30.16021445478524,38.71427373874426,14.848698539869671,0.024398779259778625,1.1754381929193563,5323.717810136052,Turbulent,True,True,True
3.1700305643512885,9,2.867290571059951,0.8710087238198001,29.805615139539558,46.65162679592417,4.127252976277021,0.038763747387199315,0.21805863469346634,3518.282986930873,Turbulent,True,True,True
2.740854014503995,11,0.8954196591301412,2.012316482528212,14.849616250431554,43.64087336850463,4.2691071329193875,0.03203142207920222,0.19501665706016238,3199.794751190053,Turbulent,True,True,True
1.1450399994648568,20,0.8624563329928565,2.3266050384772163,26.74912665985713,76.52000789809402,0.4251047496996403,0.09047244311529898,0.008112699039476404,670.3655414282491,Laminar,True,True,True
1.3864092139354438,29,0.6909045086815231,1.2080801659473437,34.036230751764165,67.97609512465655,1.7499828497648102,0.07557259000491527,0.04043653911904897,940.060652695152,Laminar,True,True,True
0.8930291678230255,7,1.6025465597606712,2.5343645799867316,14.217825918324698,180.01873910401844,0.1931301186408678,0.2939233646557553,0.0028745138188569397,1151.5301368348514,Laminar,False,True,False
1.5540155429497768,4,0.6795871743340216,1.270458780815832,4.218348697336086,51.162808796855636,53.935288663986114,0.04306549565922632,1.3969379482886222,7439.340170771842,Turbulent,True,False,False
4.9082975650592955,18,0.7017009460366626,1.6325070303726674,21.130617028659927,34.72149310420815,15.505778349506677,0.016511140038729985,1.2684495686205461,4362.171409406923,Turbulent,True,True,True
1.5697146891693978,15,0.5353164372746364,0.833317636009314,15.029746559119546,46.180499531136306,22.86316521617644,0.03319349014164556,0.5981441046789832,2855.130821579646,Transitional,True,True,True
2.5393637077207973,23,0.9508843040862076,3.006349897305615,32.87033899398277,62.224996220177665,0.4374211602274114,0.06878307148214576,0.01851285698784354,1041.8116639729744,Laminar,True,True,True
1.2271038096718487,8,2.030558442605039,1.4232511476151837,19.74446754084031,140.89817887802448,0.47121481033504337,0.22006925422790652,0.009637158148932155,1658.3523987420072,Laminar,False,True,False
1.2756525195391129,9,0.6075081268501277,2.478018394435605,9.46757314165115,79.29190659824863,2.4871276584579114,0.0973030190967067,0.052878511065454145,1715.3174074879635,Laminar,True,True,True
0.8948200238718595,12,1.054242870942058,1.1768487593929458,18.150914451304693,125.50997985973393,1.156149355365246,0.18493809629230287,0.017242426562789407,1248.018254904167,Laminar,False,True,False
4.761015310101909,15,2.157303777580219,2.1801084979917595,39.35955666370329,46.367202579236334,0.5614180098576268,0.03971186217583065,0.044548662338318425,2732.5084377216535,Transitional,True,True,True
3.3816875446294934,9,0.8100495382747387,1.8745389486935033,11.290445844472648,39.68574734957057,13.939195795050574,0.025116112371269563,0.7856334133712389,5226.333774706707,Turbulent,True,True,True
4.660925988463081,15,1.7013997269972956,1.4092938596920723,32.520995904959435,40.18327426518519,3.005618191949321,0.027279099072597523,0.23348273237090014,3729.9895135348697,Turbulent,True,True,True
1.586703228641631,13,1.416810432294919,3.0113183643646586,24.41853561983395,102.88598136992206,0.18210206015872085,0.1467026086501576,0.004815698779935582,1029.2384587800889,Laminar,False,True,False
4.773213693053571,11,2.1725935753090804,2.4150819483043526,28.898529328399885,44.49097183131133,0.8287848327052028,0.03596712506425528,0.06593278520105979,3531.9081103328913,Turbulent,True,True,True
4.85068945137005,23,0.9038768161279843,2.551479343108758,31.789166770943638,40.73669401327401,1.5921214176989988,0.028506722450433824,0.12871477610221438,2279.1174878977295,Transitional,True,True,True
3.6284667037700835,26,0.952524626675431,1.8750024351040837,37.265640293561205,50.75992744496228,1.2718402722265745,0.04755388948617764,0.07691383467146673,1843.006729450249,Laminar,True,True,True
1.203085578922891,14,1.6267336096684666,1.7931486616343848,29.274270535358532,118.26742928068188,0.2390146032007591,0.17457363679301433,0.004792583704380173,938.2989417171575,Laminar,False,True,False
