flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
1.7339108103202994,11,1.2741300750679607,2.390496833165602,19.01543082574757,97.16996602125751,0.46147034868832304,0.13604055855101377,0.013335807103882687,1606.1577585142904,Laminar,False,True,False
0.8296069377539813,22,0.7523779982452836,3.1768453192454404,27.05231596139624,65.71706501945675,0.2518077702291834,0.06408811620884691,0.0034816912193748493,358.3660656188421,Laminar,True,True,True
4.26164486412579,8,0.9661382329864441,1.2674511282308187,11.229105863891553,38.49551771077949,38.921409633130644,0.023614317305758935,2.7644870911261212,8905.695327061527,Turbulent,True,True,True
1.9544328027175228,9,2.0544904845000485,2.9036388548951018,22.490414360500438,118.22709631687364,0.15566394642296907,0.1790912516332735,0.005070578718158562,1635.476389758385,Laminar,False,True,False
4.5733674029605815,19,1.2376003512413454,2.805656462223715,32.51440667358556,46.29740452153497,0.7090768460805936,0.039448249375354606,0.05404781556765141,2222.9774688398984,Transitional,True,True,True
3.7040046207442314,12,2.319684282556505,3.7036428469148657,33.33621139067806,76.04006151182163,0.11721145392016757,0.09819503785522672,0.007235862782074171,1913.5407717699145,Laminar,True,True,True
2.833612665581091,12,2.569351674650051,3.197835986413374,36.332220095800615,104.13960494310643,0.0862405031919539,0.15320075523692553,0.004072869702180118,1528.8999012333986,Laminar,False,True,False
2.7514202648876167,12,2.4196434390845276,1.4375646072704127,34.53572126901433,67.4857815933487,0.6104940082597748,0.07974140129560313,0.027995426431973544,2219.6603204540615,Transitional,True,True,True
3.1527784868156057,13,1.2949612615412813,2.1924249385076013,22.834496400036656,49.14195286190612,1.1783153937604902,0.04371955923515853,0.061916123735528884,2596.7728294850035,Transitional,True,True,True
2.2336117740070085,15,0.8814140117095324,2.3156970412570814,20.221210175642987,66.38098864290228,1.1315632063749497,0.07631932973923292,0.04212454834653684,1739.1722858298801,Laminar,True,True,True
2.791851409511698,20,0.5509211842109442,2.260660316896872,20.51842368421888,47.81529236865093,3.721160718525188,0.04047616521240433,0.17314879661723515,1853.9393574755131,Laminar,True,True,True
2.8803795661083114,23,0.5837089224927512,1.8404927975927026,24.42530521733328,46.81624188287064,3.9600368234238417,0.03863648477133007,0.1901068191204417,1929.021318177016,Laminar,True,True,True
2.634872202016898,15,0.5781024474766245,2.9164283807263325,15.671536712149368,50.10144232921077,2.9362241763216224,0.04474137749128666,0.1289429243513301,1876.995871854107,Laminar,True,True,True
2.4578948788197943,10,1.5391954827805856,1.3749536390997812,19.891954827805854,50.96295030021639,2.5651302464284904,0.04607114515917909,0.10508034160337239,3149.455164039278,Turbulent,True,True,True
2.920236795491077,12,1.6849611825727275,2.533049719527337,25.71953419087273,65.53250131607663,0.40670680247039936,0.07613719217581667,0.01979466949250969,2154.333931762475,Transitional,True,True,True
2.5291613629219754,10,1.8094559234246883,1.4808053807899824,22.594559234246884,54.59269781929325,1.483611288336404,0.05349561497580808,0.06253820580092213,2870.318206147185,Transitional,True,True,True
4.370029241281717,9,1.4908995849060507,2.7356444451895308,17.418096264154457,42.428239675807305,1.979368434880294,0.0315635097577592,0.14416496566161519,4289.832477805663,Turbulent,True,True,True
2.5679621806778763,4,2.90503590954715,2.973937108461099,13.1201436381886,68.01418122013888,0.5114355608200626,0.08042455194646392,0.021889119633995008,4077.660479844014,Turbulent,True,True,True
4.980514102814278,10,2.4726331990178663,2.4444546364131483,29.226331990178664,45.148182413383566,0.7607465851502516,0.037407029886892464,0.06314848493347718,3782.248896458343,Turbulent,True,True,True
3.2529215950182473,11,2.9646330011058195,2.7889551991289094,37.610963012164014,87.67923483679255,0.11516516495633197,0.12093463928128848,0.00624372086800485,1919.2256196664198,Laminar,False,True,False
4.5446760155161305,8,0.8184653043118751,2.947982986128094,10.047722434495,37.247647865595674,10.939134321443358,0.021328871245338207,0.8285803563528824,5632.028306580563,Turbulent,True,True,True
0.9686060942325134,28,0.6740275044965139,2.226357061606161,32.37277012590239,62.21193581464216,0.5084003844285228,0.059567085675235436,0.008207328511126996,445.36642883930256,Laminar,True,True,True
0.8634729164330885,7,2.3091958414367353,2.4332550350765145,19.164370890057146,206.00587172167238,0.09233978015529477,0.3453460517442411,0.0013288816545580437,971.2515747953876,Laminar,False,True,False
4.4807450119262615,11,0.9375124057245958,0.8582678797264175,15.312636462970554,36.673448546143824,65.30337972862337,0.020135294250015354,4.876796549682595,8470.094238573214,Turbulent,True,False,False
1.422727693354325,5,0.764536319211707,2.6504962319335807,5.822681596058535,56.7578847399474,4.581838553156365,0.053401133008686465,0.10864514326756787,3111.292414300686,Turbulent,True,True,True
0.7773079926992541,18,1.0062133631113652,2.947447831548783,26.611840536004575,82.63031842223451,0.1527954636114346,0.09674754608641799,0.0019794855852226026,407.8543278806416,Laminar,True,True,True
2.1051175984493944,16,1.6233848525828303,0.8971972658559914,33.474157641325284,69.52773399685833,1.81749942601671,0.08221956798205006,0.06376750044799082,1949.1238032103297,Laminar,True,True,True
3.053976289466863,6,2.197464152287343,0.7490908789176279,15.684784913724057,45.46669455252696,20.91741086525823,0.03622137694391435,1.064687946992253,6450.35698897815,Turbulent,True,True,True
4.891525665265955,9,2.211317446464529,1.1360534873417416,23.901857018180763,41.04627919455354,7.741077058864806,0.02915065960321625,0.6310946185039783,6062.920636442494,Turbulent,True,True,True
0.5634259045783511,24,0.8820331601305185,1.264439665918411,32.66879584313244,88.49401605955579,0.46038982578596854,0.10144718761965776,0.004323259234202146,408.39843680019146,Laminar,False,True,False
4.427376162970503,13,2.0080116501271235,1.1176017856011482,32.104151451652605,40.8700785178537,4.367549679888692,0.028489840621177872,0.3222797557221441,4068.6628364226312,Turbulent,True,True,True
3.7954328997551676,10,2.4324925654785683,0.7350696738519509,28.824925654785684,41.41548731108015,10.660495527034879,0.02903947736851947,0.674353257516683,4474.2480523382155,Turbulent,True,True,True
4.34520381364486,17,0.5519670611896039,1.1852006077340365,17.383440040223267,34.394655292096914,51.55982924464709,0.015477527286340012,3.7339661110786384,5494.186401361537,Turbulent,True,False,False
4.1008997436642645,11,0.8745820817307649,1.1536416449899116,14.620402899038414,37.56166757210353,33.02716413050934,0.02161425803545005,2.2573514819460563,6863.640132250915,Turbulent,True,True,True
1.4522116165415777,16,0.6051661051326525,1.9166194076600287,17.18265768212244,73.27408254168216,2.212725912471313,0.08663888378311536,0.053555771238556725,1343.9579334125906,Laminar,True,True,True
2.0991399454410695,11,2.038791736895378,0.9541501652531791,27.426709105849156,63.67004868639462,1.8972069507308749,0.07048473098949835,0.06637504825079377,2380.862519945202,Transitional,True,True,True
4.974254032621284,8,2.011871783238977,0.7952071305340895,19.594974265911816,38.934157325647064,30.43940065594924,0.02497534349995618,2.523555191057174,8271.17574531859,Turbulent,True,True,True
0.7937475551539693,9,1.9747318682273796,3.3335272081458482,21.772586814046416,156.74881179700574,0.05139534629037134,0.24536796344909506,0.0006799155077378981,620.3998399729454,Laminar,False,True,False
2.313332337967276,6,1.6120893982046545,2.5625069628261983,12.172536389227927,56.963137338669284,1.221097999811935,0.05770564948673383,0.0470800915132018,3448.7061001709476,Turbulent,True,True,True
2.898682721538601,12,1.6794643004075664,2.9985123977242365,25.653571604890796,73.77626565738066,0.27606508813048564,0.09258807856218083,0.013337085016397831,1928.1698092038453,Laminar,True,True,True
1.0653127049824465,14,1.36064446786163,3.7899390779674738,25.549022550062823,94.71521566080948,0.08686665040298494,0.1259223098578494,0.001542335771892807,551.6663976842998,Laminar,False,True,False
1.6636544197209282,25,0.5076527621602324,2.6688707674750116,24.69131905400581,53.38122681499664,1.592456211129751,0.04811259627667726,0.04415494689763424,782.2668556263759,Laminar,True,True,True
0.7651190270111158,26,1.0038792429359804,2.4283754542974343,38.60086031633549,72.35759540488999,0.14135294552343708,0.07590717152418629,0.0018025304690674573,320.15481887143625,Laminar,True,True,True
0.7646047602057394,4,2.600142521304754,3.721268264531817,11.900570085219016,300.8150885225134,0.049936879623047624,0.5328095076420171,0.0006363662644933867,1129.137653159049,Laminar,False,True,False
2.633252971675169,4,0.6757778464111384,0.5638087554614427,4.203111385644553,40.93388825879671,896.4766857283203,0.026402910980331654,39.34416494552677,19830.771713602262,Turbulent,True,False,False
1.0734200198266983,4,1.921367137624479,1.320034602841733,9.185468550497916,87.96723550645748,1.970934134358968,0.11252837353941801,0.035260669293012,3091.4393845313507,Turbulent,False,True,False
3.7859618081519324,7,2.8740884704418748,3.181116923101446,23.118619293093122,55.602379502622355,0.32145437559542156,0.0574037768123408,0.020283566484459874,3335.2869673381747,Turbulent,True,True,True
4.516166386128562,10,2.88050181352228,1.5986032970963246,33.305018135222795,45.585469059450595,1.2893239511054762,0.03798452464662526,0.09704669148021697,3764.9791616642037,Turbulent,True,True,True
1.1598041428895873,23,1.2100145408395575,0.9158963979170909,38.83033443930982,88.20082593541846,0.9878737594767846,0.11399406262051147,0.01909566798155144,885.7183658324558,Laminar,False,True,False
2.804188700585545,15,0.9140827025308635,2.566880930050032,20.71124053796295,55.38717058772933,1.2027084833043473,0.055642599002474764,0.05621035898300715,2005.3971198716051,Transitional,True,True,True
1.2636361950883945,15,0.988104057574176,3.636997852716523,21.82156086361264,80.14765983379395,0.22902684144466182,0.09890725285553119,0.004823443441604091,680.1322815969107,Laminar,True,True,True
1.5128443659856585,9,2.605048840810652,3.7034702193432705,27.445439567295868,154.0373404652452,0.04399848198190117,0.24856255017907364,0.0011093809263040119,994.9659539861623,Laminar,False,True,False
1.864618781665306,16,0.8856090552376781,3.0204915664820753,21.66974488380285,74.22899459672907,0.5499223341023238,0.09074039374858783,0.017089925210406937,1114.0650299405115,Laminar,True,True,True
3.440278397783334,9,1.3983475849084719,2.036841464558316,16.585128264176248,44.54154923813156,2.9463567790677283,0.03490018891142328,0.1689381263198198,4155.127295427889,Turbulent,True,True,True
1.31153944268724,15,0.8925283103794797,3.224059081628715,20.387924655692196,79.99604241455138,0.36679082406955693,0.09901996081404835,0.008017677216383003,793.1158958546047,Laminar,True,True,True
1.65659007041806,5,2.438083130483037,2.371508510979485,14.190415652415185,92.29525779095772,0.35796486233334057,0.12590377184683546,0.009883350608332998,2572.2948150825773,Transitional,False,True,False
0.5628772373830815,11,1.7766515793497426,1.567344298122182,24.54316737284717,156.81065527458813,0.15636563505688883,0.23805556999320135,0.0014669109447078782,571.3985904071518,Laminar,False,True,False
1.3114015069782972,4,2.033984844290277,1.2995276510109948,9.635939377161108,76.02869318210628,2.6810769828457994,0.09108410828025051,0.05859947326048014,3672.4635722186486,Turbulent,True,True,True
3.1649321735822658,10,0.9668655441744742,0.9833665825406204,14.168655441744743,40.55066828225369,28.214270426506804,0.026554517667117913,1.4882708704500336,6059.851724927935,Turbulent,True,True,True
1.5658727140727964,14,0.5745802700324627,1.5784443671269395,14.544123780454477,61.84925993411482,4.653983590133535,0.06450851784158294,0.12145909859221093,1939.8284217904754,Laminar,True,True,True
1.8337436995685557,13,0.6021749744291858,1.6014075215121726,13.828274667579414,50.5114619984892,6.271164366641456,0.04317538596907105,0.1916618024381267,2390.2859868443875,Transitional,True,True,True
4.450611994646032,12,2.7799691189287024,0.8837237101899263,38.85962942714443,41.006603564510776,4.681302094551369,0.0287798600223515,0.3472443208761986,3780.1003614476695,Turbulent,True,True,True
4.862092499143639,15,0.9372923819267971,1.029577375163239,21.059385728901958,35.91735907039663,28.43617789480296,0.018875010274615404,2.3043221207772606,6153.755715381658,Turbulent,True,True,True
4.575278286803695,21,1.1965413980204311,2.7676497204385506,35.12736935842905,48.057460988214174,0.6586692791768867,0.042969676482333415,0.05022658752004419,2052.2370920819612,Transitional,True,True,True
4.390026718679534,21,1.2005022632749938,3.2154078123033356,35.21054752877487,53.54729424752366,0.45109416823490456,0.05381661905705533,0.03300525751986253,1767.7121408762998,Laminar,True,True,True
4.326940330188648,11,2.990318144096518,0.8752379605104922,37.8934995850617,41.66875346491494,4.5920490056440215,0.03001174500161481,0.33115870067873,3799.7947378919507,Turbulent,True,True,True
1.7212465977126667,4,1.6972960195250126,2.228684101040397,8.28918407810005,67.11879799345934,1.826766899469546,0.07587715917622409,0.05240527184210122,4092.784746765234,Turbulent,True,True,True
4.352877784167875,13,2.4263982569627496,0.5659805266328366,37.54317734051574,37.854907134196054,17.549855919103305,0.02240386952807804,1.2732062990935311,4178.308009378677,Turbulent,True,True,True
3.9033820151192904,7,1.9724682264215405,2.3050556333556864,16.807277584950782,47.295199554680195,1.853737358519942,0.04090375676688396,0.12059741776669135,4867.8195774816595,Turbulent,True,True,True
4.448421856473749,12,0.8050373296570954,0.8999205288871105,15.160447955885145,36.03813234155779,71.09970491135815,0.018841325668764324,5.271358021941992,8118.858415112878,Turbulent,True,False,False
1.851438511053571,21,1.2463556218803489,3.1711547883833533,36.17346805948733,73.16413688705056,0.16435561523998582,0.08855573726808946,0.0050715719260535485,745.2402685369078,Laminar,True,True,True
1.6036962939918484,15,0.7119368569306118,1.9482993345945165,17.679052853959178,75.0301994858306,1.720764254063502,0.09108714545120822,0.045993054284588095,1500.7023613448296,Laminar,True,True,True
2.978415014914372,22,1.2928016546878456,2.78890601350926,38.941636403132605,68.65031402917015,0.28613068896841587,0.082469073911675,0.014203599004188732,1238.524298500495,Laminar,True,True,True
3.497977243874209,15,0.853578220064657,1.7813698177575727,19.803673300969855,39.35114874059842,5.651474789214966,0.024588384664582394,0.329478836783379,3304.742019951638,Turbulent,True,True,True
0.7190035467837576,27,0.5740797149409778,3.963804738351103,28.5001523034064,54.06918160462578,0.2750477330194507,0.03812403437850975,0.003296004926263618,219.12792795874734,Laminar,True,True,True
2.720621787378731,7,1.1871926915625473,3.930044257307357,11.31034884093783,51.05456449452953,1.0286514247196343,0.0468197596682081,0.046642857961840166,2836.0801588441245,Transitional,True,True,True
1.6351285348475766,13,2.314270989344358,1.4931533353207684,36.085522861476655,119.57927954757247,0.26268345440785107,0.18035779933276871,0.007158686865576828,1233.562510055196,Laminar,False,True,False
0.8172027741061361,16,0.5040771190746622,2.865119790461993,15.565233905194596,68.68982838144063,1.1356406156997823,0.0697703511269085,0.01546747769229104,566.0663682447112,Laminar,True,True,True
3.7584825746789208,14,2.259341549109421,3.9655096491951713,38.13078168753189,82.16045313238575,0.08915769327285403,0.11049213411274705,0.0055849606094098316,1610.421010703531,Laminar,True,True,True
1.591814158365303,4,1.1855964305633464,3.347342923531888,6.242385722253386,63.93296922083906,1.5918096699779214,0.06882570385136778,0.04223108616822759,3278.206900497797,Turbulent,True,True,True
1.3578924047269663,8,2.5534353408191874,0.776742120787845,23.9274827265535,102.83837077583054,1.59595735948309,0.14507916153301942,0.03611897294516987,1903.2327045527795,Laminar,False,True,False
4.324363467110613,6,2.9531556268599717,2.8520550280485537,20.218933761159832,51.832767993619115,0.6686903815521359,0.050337792256803175,0.048194337613205226,4635.92981681336,Turbulent,True,True,True
3.9607786122800914,5,2.7818422529528153,2.753154337698119,15.909211264764076,53.460721354931735,0.9900878585897621,0.05328822438981307,0.06535864690967541,5344.131094687691,Turbulent,True,True,True
4.475981328131045,17,1.0886300425347022,2.2385822325132247,26.506710723089938,39.44502883026624,2.1766148360648985,0.02567503678335458,0.16237478941265837,2954.8996197267115,Transitional,True,True,True
3.7841851447871178,4,1.0283494831549458,3.923149591419731,5.613397932619783,42.49599548192692,8.043259959822006,0.031189224221422344,0.5072864142603244,7134.434907153055,Turbulent,True,True,True
2.4557466233174274,9,0.9545386323094291,1.660123586935271,12.590847690784862,45.26568950199336,6.709478240448922,0.034671501898114916,0.27461297555340325,3896.8110807912085,Turbulent,True,True,True
4.35721367951937,28,0.765951623277419,3.906395965341778,34.94664545176773,46.69833291248356,0.7542359006559436,0.04009401085455788,0.05477278306537817,1243.6540267793391,Laminar,True,True,True
4.388624045692396,9,1.2591128363453334,2.863097507333672,15.332015527108002,40.8209981812403,2.8021420315824486,0.028362979234111064,0.2049591316541346,4417.1242636627085,Turbulent,True,True,True
2.9719313702412764,12,1.6164917252937694,2.292652471049805,24.89790070352523,58.23077466671916,0.6027068335195468,0.06161945453949579,0.02985338909325879,2365.7003633304143,Transitional,True,True,True
1.9891435091651,16,1.1625532645140493,1.4552680436242964,26.10085223222479,75.3566806895079,1.1213404702227652,0.09347890426242503,0.03717511863179591,1773.331925768882,Laminar,True,True,True
2.512395342155908,9,1.314909006948329,1.4494592544779696,15.83418106253496,48.07301090174235,4.28702653251602,0.04041827140754133,0.1795117581998674,3770.799744884818,Turbulent,True,True,True
1.2913238717645268,5,1.052319655532281,1.2023331889452111,7.261598277661404,61.31617257254268,10.01234927500401,0.06148845341470477,0.2154864271876155,4277.296835472782,Turbulent,True,True,True
0.5041674802913221,4,0.597396973540308,1.4552893412121504,3.889587894161232,114.85178710562748,6.3116413753335445,0.1511607308539551,0.05303540547840613,2292.852663077979,Transitional,False,True,False
1.0680864645482697,16,0.8111221208708803,1.9585628886291564,20.477953933934085,89.56120252262366,0.7536663104252591,0.1156493634016703,0.013416346415854227,899.9946862341039,Laminar,False,True,False
4.4154292532619746,14,0.7684146242163254,2.5100405078794306,17.257804739028558,36.47792759579582,6.292315719642833,0.019696744335004217,0.46305458165451885,3592.19205072038,Turbulent,True,True,True
2.5464618161401713,8,1.9481354897363639,1.9298083454754913,19.085083917890913,56.76463277086002,1.017197471243176,0.05787814078320623,0.043170908666584795,3064.9935398599364,Turbulent,True,True,True
4.149044385502821,6,1.3508611598159694,3.562140201654062,10.605166958895817,43.285299580902965,2.711288604843845,0.03310224064867911,0.18748761272341888,5255.7396400617745,Turbulent,True,True,True
1.731651834356532,22,1.2662009432964498,0.6222052713796128,38.3564207525219,72.94428653993538,3.5091318318087747,0.08757837288241181,0.10127657622584268,1556.4184573303048,Laminar,True,True,True
1.7656068509340859,8,2.150294084705077,0.9979904249480731,20.702352677640615,67.11894977802936,2.04530889000153,0.07608751578960098,0.06018685647438487,2617.6642556792526,Transitional,True,True,True
1.001142377539646,15,0.6938791856536659,3.5612239414502884,17.408187784804987,71.9955892803946,0.4725432131076006,0.07961722562597807,0.007884717264346114,585.7042735428146,Laminar,True,True,True
4.748518019734377,7,0.6164028793219657,3.160251235402391,7.31482015525376,35.302089151025825,28.455635421443187,0.017573680501265218,2.2520349593619136,6707.130178011461,Turbulent,True,True,True
2.299780539803709,10,2.1714636145524606,1.9007420741180936,26.214636145524608,81.77065920146367,0.38814799057074106,0.10728403725512355,0.014877586587975064,2108.8252134573218,Transitional,True,True,True
2.653220471636682,10,2.439314535055695,3.921270944451259,28.89314535055695,110.23174568115658,0.07499578210508481,0.16503975309041494,0.0033163390727935825,1557.6150796854768,Laminar,False,True,False
2.4996477318720456,18,1.355787515619015,1.8075685226533695,32.90417528114227,74.47145814040236,0.584853716338134,0.0931859557169966,0.024365471092025883,1639.2384264907498,Laminar,True,True,True
1.1025008121883173,26,0.7161185331720156,1.9976299211273651,31.119081862472406,66.42450475777345,0.6293823629714874,0.06979652623688445,0.011564909439217785,583.4718095657931,Laminar,True,True,True
1.25310771189972,12,1.3660168649360216,3.277522122870622,21.89220237923226,107.99708372933185,0.14800487783288543,0.1545104192707415,0.003091100896852744,839.7344246922809,Laminar,False,True,False
1.606674427651112,11,2.752953548121532,2.484252154603414,35.28248902933685,141.07443309654417,0.07402330424990672,0.22319224550619665,0.00198218916647605,1041.4045265825869,Laminar,False,True,False
1.372066757475857,20,1.3619154849148858,2.566292225144231,36.73830969829771,84.17103575590714,0.14626579790390995,0.1078539714704772,0.003344773984327278,652.130781359255,Laminar,True,True,True
2.779750128919341,13,1.6169908617264224,2.400733432185869,27.02088120244349,70.51480768479378,0.4018994621011841,0.0858527567497827,0.018619668026473003,1987.3125383621991,Laminar,True,True,True
1.702997215059076,8,2.0311137883496295,0.7455603481982345,19.748910306797036,59.38087656276622,4.910084579786721,0.06031172555734257,0.13936433941802165,2862.746765634412,Transitional,True,True,True
2.0147316510448254,23,1.1482120022703886,2.618118975010774,37.408876052218936,70.89036649932531,0.2698473240709732,0.0846381572574411,0.009061165745925664,868.4699337404073,Laminar,True,True,True
3.568098711641888,10,0.6238373551671895,0.9592173625052154,10.738373551671895,36.88122851992171,107.56284616657484,0.01972939221211114,6.396580880458171,8416.37022471568,Turbulent,True,False,False
3.3725298371434826,19,1.0640949640758977,3.226984803702637,29.217804317442056,60.50708111385142,0.49268946151803744,0.06674722491040742,0.02769349849026228,1544.612370896502,Laminar,True,True,True
1.786662269766242,9,0.67896825537979,0.6275118155845139,10.11071429841811,44.36525390937848,84.00252089244483,0.030676174518439087,2.5014022440630277,5673.891991836815,Turbulent,True,False,False
4.952479580148852,28,0.6630391747488408,3.7623970692991016,32.065096892967546,42.964257689612914,1.3529608280199412,0.03302282476851013,0.11167518122516736,1492.4248466244208,Laminar,True,True,True
2.47283190738567,17,1.1812214802929974,2.805858683860973,28.080765164980956,75.33773768373948,0.3804261330839504,0.09485608530994222,0.01567883133822233,1362.3057941785187,Laminar,True,True,True
2.2880024789294335,9,0.5110023047588764,2.0630340256166573,8.599020742829888,40.353262207668585,19.61223707337315,0.02441703235913403,0.7478807840204917,3687.9345572082634,Turbulent,True,True,True
1.740494452042248,6,2.138728421397421,1.5801536991329665,15.332370528384526,71.24050382698653,1.1035628354204492,0.08421302759869939,0.03201241654215507,2912.6806949031625,Transitional,True,True,True
1.1157430280177631,7,1.7277045662364512,0.5588907873848865,15.093931963655159,71.11172148612975,8.489364646916876,0.07932587332186626,0.15786582361829973,2602.9194102318047,Transitional,True,True,True
3.911007943100059,9,1.5921300188444358,1.230544092029362,18.329170169599923,42.24187801937485,8.91494226204729,0.03080430214216844,0.5811068333190893,5748.696032056431,Turbulent,True,True,True
0.70729205045986,12,2.536938371295479,3.053886977580098,35.94326045554575,139.38344722969956,0.023394280601182555,0.2084211639984904,0.0002757764782573956,393.66381979332465,Laminar,False,True,False
2.3387034543226264,16,1.9867566797940008,2.026862823311762,39.28810687670401,95.52592703655208,0.21594780027548532,0.13489871251545946,0.00841729777429417,1359.8871594953746,Laminar,False,True,False
3.1055724940558003,8,2.2024165003128973,2.2769809523659337,21.119332002503178,54.002510094897076,0.7411939799781198,0.05337129373731443,0.0383638606163299,3236.055659600407,Turbulent,True,True,True
4.732749491754014,17,1.5700704539542154,0.5557070606389882,34.69119771722166,35.90547095835235,32.45795328599872,0.018770347133297623,2.5602560319614325,4890.245747529658,Turbulent,True,True,True
3.7154844422153697,17,1.1866203565438198,2.82716287664517,28.172546061244937,53.10389077521339,0.646604904350336,0.05233470022291637,0.040040841039563846,2033.2768137694668,Transitional,True,True,True
3.1712593609308444,6,2.2057242966493287,3.0905117304360137,15.734345779895971,55.05060288262494,0.6444193429758902,0.05556345852417408,0.034060347896286605,3726.465265591658,Turbulent,True,True,True
1.9949575045129806,12,2.566369653723867,0.7579354124841903,36.2964358446864,79.15692793961992,1.632811155271412,0.10110048246990858,0.054289814461020214,1867.3917184716772,Laminar,True,True,True
0.5483917292001148,26,0.8900208695687744,3.5762516153170245,35.64054260878814,66.56070402086263,0.07712456983073146,0.056880360539441455,0.0007049079368881639,176.3421898064712,Laminar,True,True,True
2.412417659995764,7,1.1873292299259544,2.0017629059538677,11.311304609481681,49.22122340848299,3.8469869133357735,0.04247732160070263,0.1546756527917302,4035.2578345157563,Turbulent,True,True,True
2.2767840171528455,4,0.8447489560299133,2.795704116908582,4.878995824119653,47.584599460095525,11.218776511516355,0.03884871647328985,0.42571218422383655,5838.352362943335,Turbulent,True,True,True
1.114719812508449,12,2.438561131681686,1.2059080464815877,34.76273358018023,134.29753107065937,0.28641568690228775,0.20568565364752228,0.00532122068005328,951.774553438281,Laminar,False,True,False
3.7911708820999026,5,0.8133150244361269,0.8036101890080143,6.066575122180635,38.64312208068899,317.0288397456345,0.023490484523176435,20.03184176715943,17510.450498484315,Turbulent,True,False,False
1.7214773790396933,11,2.437978299646799,2.817745248905456,31.81776129611479,134.07349128100756,0.07893286619747658,0.20978766655181738,0.0022646857270287135,1111.8853774849224,Laminar,False,True,False
1.0187184551258524,20,1.0946600910965494,2.0488465565064993,31.393201821930987,86.31191705417042,0.2632231792853304,0.10849787679070103,0.004469171842581118,605.053381020979,Laminar,False,True,False
3.359004093714129,11,1.5835493887712666,1.355878015131321,22.419043276483933,44.26273410925638,3.8004158628134364,0.034241349171819965,0.21276020735010742,3879.171730443691,Turbulent,True,True,True
3.6314544570272393,10,1.7982847685392298,2.4404685910609243,22.482847685392297,47.84037669398084,0.9148702048260597,0.041718050953967814,0.05537182471528364,3199.0892163599133,Turbulent,True,True,True
2.0313528964993774,8,2.6496251421638353,3.4591026455039993,24.697001137310682,138.81181594974896,0.07519213990398163,0.22053949923077323,0.0025456961864656585,1552.131506873209,Laminar,False,True,False
0.9907443791709409,6,1.4845868904625557,3.9990019787201248,11.407521342775334,166.67698077801018,0.14050516767676707,0.2688291520104525,0.0023200784186704596,1124.422111883582,Laminar,False,True,False
1.5126063335809357,22,1.2013105135362236,2.0473720309450463,36.92883129779692,80.39369158159006,0.2876660990124165,0.10127375552833341,0.007252092722045029,790.277933856865,Laminar,True,True,True
2.7447301599206946,21,0.9497161617563195,3.574340070154134,29.944039396882708,61.00709124939653,0.4044871849758934,0.0667712724211716,0.018503469598412592,1078.7883861509085,Laminar,True,True,True
3.6957512322441337,11,1.9304082578686461,3.5780212608378394,26.234490836555107,60.27452601430127,0.23975356498227882,0.0666552906492519,0.014767825553636349,2277.540692721691,Transitional,True,True,True
1.0476062931834027,10,1.04178078103308,0.9220210435559545,14.9178078103308,93.27970728218892,3.1106380957055757,0.12282298179432338,0.05431206741461995,1991.977077007311,Laminar,False,True,False
1.9579079603831737,5,2.3720675011708616,2.837733545204877,13.860337505854307,78.98639706631772,0.35295417299374554,0.10062292186745324,0.01151752974924857,2806.6291149088297,Transitional,True,True,True
2.036089949858197,11,1.0402801377054278,2.1973608758526524,16.443081514759704,65.4656903363911,1.1759520435059583,0.07386372955216154,0.03990573562162818,2134.811231848743,Transitional,True,True,True
3.72499416709038,13,2.394291302031635,2.7042572115372145,37.12578692641126,67.59959569061924,0.19549648145786358,0.08133599783775967,0.012137054218620574,2098.551277917085,Transitional,True,True,True
4.044031531428669,11,1.1272740721872807,2.7085985065656586,17.400014794060088,40.60001560392532,2.5222083239568613,0.027641608553634598,0.16999816651522334,3578.834149184101,Turbulent,True,True,True
4.9128812381416465,10,1.0694679774030118,1.328394012591797,15.194679774030117,37.48877978040962,23.638900604596707,0.02204844877668739,1.9355851878436396,7650.608511440812,Turbulent,True,True,True
4.364029042177389,18,1.4022569837282073,3.0012405641265945,33.74062570710773,52.11560393536764,0.441319496695472,0.05093371070086772,0.032098851674302466,2055.896584894616,Transitional,True,True,True
1.2143686108764347,10,0.8976793870687556,2.202254481433166,13.476793870687557,104.03395677748651,0.9128246844443558,0.14621782677990894,0.018475094067040204,1462.7900612405515,Laminar,False,True,False
1.5966353940472708,9,0.5230973035462817,1.7965735691928177,8.707875731916534,47.63891745510517,11.911042491381123,0.036264898412966616,0.31695986702900136,2855.753848248441,Transitional,True,True,True
1.9321274957828145,10,0.577889527066676,2.6743161237478223,10.278895270666759,52.299837125718554,4.167277657599933,0.047151732308056485,0.1341951957468372,2218.4093029180513,Transitional,True,True,True
3.1197518071006027,5,1.5299368100299697,2.1278567496243355,9.649684050149848,49.09919156602338,5.060229583035882,0.04358571702731143,0.2631110064336687,6369.6379338674105,Turbulent,True,True,True
1.8824051013454093,9,2.082764342661589,1.1637623354184363,22.744879083954302,71.40588331487805,1.2812883253070941,0.0851670925872163,0.0401983946642065,2405.6669549244352,Transitional,True,True,True
4.637286159654846,12,0.7577486752132749,0.5240730386201657,14.5929841025593,34.62549907978345,325.02841437209287,0.016147809587552877,25.120829457704446,11257.421392123424,Turbulent,True,False,False
4.347253078837399,11,1.3883996758899961,2.584248970685413,20.272396434789957,41.49261429497288,1.854027403374852,0.029675006443953683,0.13433210562617057,3714.719102627504,Turbulent,True,True,True
1.5059484537765502,23,0.9209741216134399,2.1490219729855298,32.182404797109115,72.00863720513944,0.4694872259017236,0.08446158651159134,0.011783726031909043,796.3946701027227,Laminar,True,True,True
2.089345233744324,19,1.0453729614025788,2.820246951962165,28.862086266648998,73.22033736163894,0.3791468790715153,0.08955317083766548,0.013202812077951768,1062.236824192968,Laminar,True,True,True
3.950876841362659,20,0.916590357571186,0.6535039919627059,27.83180715142372,36.09824645721547,37.65702186531607,0.01855416894595295,2.4796375933727424,4698.093356759643,Turbulent,True,True,True
2.3127770299701575,24,1.0873638631326747,2.361225951496133,37.596732715184196,68.37774355792601,0.40022265080327624,0.08053336832561765,0.01542709589419308,1043.4337487712744,Laminar,True,True,True
2.456978694896553,15,1.9800072186221758,0.5893614299845761,36.70010827933264,51.346280599318746,5.558699050403781,0.046835622574916275,0.22762675230306315,2380.4968325328705,Transitional,True,True,True
0.5335539414071137,12,2.6291045657418715,0.6624841567216777,37.04925478890246,125.5334356741105,0.5381028446845819,0.1740960773965377,0.004785114894397311,504.4003945732759,Laminar,False,True,False
2.861578176500381,12,0.995428074056089,3.635057933928019,17.44513688867307,59.6685890895823,0.7185616353718408,0.06430835403800529,0.034270338237508066,1923.010651239042,Laminar,True,True,True
1.5833432908588727,9,1.2905817754655877,1.8928269819459613,15.61523597919029,85.54676413109544,0.8584899529895833,0.11200492852587357,0.022654738455596762,2063.59309970802,Transitional,False,True,False
1.6060310442451555,8,2.9972288718860582,1.3037831768385337,27.477830975088466,125.4657637637509,0.39376472875941604,0.1919713187772635,0.010539972975273254,1742.9189291435853,Laminar,False,True,False
2.397598496526165,8,1.8964101669197662,0.9210000030463266,18.67128133535813,49.719757917723456,6.49406103418506,0.043437521157585,0.2595025161985209,3972.1010612863415,Turbulent,True,True,True
3.2118829354660328,11,0.6387149663107867,1.0901656664104875,12.025864629418654,37.8601188076158,53.66351166348799,0.021239883347988733,2.872681956152325,6306.463849062137,Turbulent,True,False,False
1.225365093155139,28,0.8622853921458496,3.7267246227100137,37.643990980083785,56.172489635531605,0.1640278888629288,0.050601235715624866,0.0033499008219427255,356.10032053606346,Laminar,True,True,True
2.8082950273008533,12,2.0589378692567113,1.7512086138934229,30.207254431080536,64.28501882436525,0.56619824058852,0.07344579917809133,0.026500861725187213,2293.526218613904,Transitional,True,True,True
1.743107634652602,10,1.235807437087084,1.7027607400541749,16.85807437087084,72.49284614190655,1.2139483871094405,0.08673010718411975,0.03526737836074464,2214.992861241425,Transitional,True,True,True
2.5373789342188573,17,1.7643342179608887,3.9450990412364355,37.993681705335106,83.76243067494805,0.08519392542830877,0.1118535076463824,0.003602821195086716,976.174154416943,Laminar,True,True,True
1.5049516467287323,14,0.8737793487233474,1.7249973144779043,18.732910882126863,85.19747084487071,1.2939858788054122,0.1108329245664141,0.032456436319198846,1544.576594706886,Laminar,False,True,False
3.727898234178819,17,0.9361553594014365,2.534729576425151,23.91464110982442,44.345794610002514,1.5973808362820576,0.034831405139907776,0.09924788664811612,2359.1676663311423,Transitional,True,True,True
4.027669410880248,5,1.5407837218295009,3.780761125525746,9.703918609147504,45.86304405325578,2.2062544347752047,0.038153209613324905,0.14810105832604975,5652.362191626717,Turbulent,True,True,True
3.034652596116393,21,1.2363901874159984,0.579800866512393,35.96419393573596,40.24763265500006,14.07811926360944,0.025753248568375103,0.7120366861958097,2971.0642987774786,Transitional,True,True,True
1.880752279427781,5,1.5791255202531316,2.4400434734785934,9.895627601265659,62.81846663890589,1.378385250430718,0.0679855410273778,0.04320668669462009,3494.694545409162,Turbulent,True,True,True
2.9864657289784096,19,1.598704416447231,1.248363541772808,39.37538391249739,58.604683135991664,1.124108458124294,0.06239083670502181,0.055951856430716096,2061.5316069728,Transitional,True,True,True
4.625127851384074,5,2.941449975308335,1.5487641372322418,16.707249876541674,47.16326420158307,4.752863230357205,0.04121518232189112,0.36637666834240645,7692.554546791206,Turbulent,True,True,True
2.7501629672193784,9,0.6384801542882441,0.639599609496004,9.746321388594197,38.89282343386488,197.45888497794328,0.022553093892751154,9.050735216912841,8927.746674501703,Turbulent,True,False,False
1.5232592553028186,13,2.05370139383786,2.4703524882520203,32.69811811989218,121.20223618247722,0.1084313461643669,0.1829573783356856,0.0027528175268302607,967.13388878896,Laminar,False,True,False
4.257249856938261,6,1.7083375330403419,3.6300124431825993,12.750025198242051,45.71436220081999,1.4694382370426868,0.03804852030289603,0.10426276207382645,4963.119634732611,Turbulent,True,True,True
2.6327039634157723,21,0.6569081948265072,0.5130392782716726,23.79507209135665,37.64372189191581,65.59930424377994,0.01982143863635991,2.878392471331942,4001.292183485693,Turbulent,True,False,False
1.9613845239836376,9,1.973826486341907,2.093306216779051,21.764438377077163,94.18681770783226,0.3498948061647095,0.13103679083479036,0.011437970963895266,2000.8557924037523,Transitional,False,True,False
2.148674697092707,12,0.8103750322766957,1.6613441884019666,15.224500387320349,48.41382469105851,4.326640512249247,0.040130324079561505,0.15494238320143644,2705.0430783080137,Transitional,True,True,True
0.7108566020021978,24,0.6212364556799161,1.1723997848722396,26.409674936317987,80.52980568395091,1.4549989969629409,0.09081590345934774,0.017238260714961373,616.6238040907452,Laminar,True,True,True
0.5192726478482075,8,1.7605257541971657,2.349100384488894,17.584206033577324,188.48027799111148,0.09144040902782245,0.29924799789654016,0.0007913750552700084,589.7759273412463,Laminar,False,True,False
3.460513016326977,18,0.50801922671296,2.85861904042673,17.64434608083328,40.73173345586646,5.14460372268991,0.027305016026588195,0.2967161357702109,2132.3349409266534,Transitional,True,True,True
2.887138054654846,16,1.9312239394719504,2.629458612903755,38.3995830315512,86.20491788737847,0.17349741791326392,0.11742553189202483,0.008348516627362327,1477.4119969705066,Laminar,False,True,False
3.5672488175183257,28,0.8060221193261675,2.8622448528369584,36.06861934113269,51.6516184120312,0.8326566189602133,0.04926921112192175,0.04950488898974379,1296.8756399051558,Laminar,True,True,True
4.461596969057668,6,1.6076299983958675,1.705766980871414,12.145779990375205,42.90572940367203,10.170935809028308,0.03258607258003558,0.7563102729673468,8380.105980322174,Turbulent,True,True,True
0.588735248051686,8,0.630221937424225,3.75459590383538,8.5417754993938,102.0873153358038,0.6300439417022088,0.12973177038182176,0.0061821512716918655,626.7038922231245,Laminar,False,True,False
4.83212233477624,5,2.7774645987445106,1.916601370349435,15.887322993722552,47.491255293699794,3.39963325437372,0.04200444579126769,0.27379072964178813,7687.809702401513,Turbulent,True,True,True
2.5192918373731663,10,0.5946652916078206,1.5249639373914803,10.446652916078206,40.14928158906707,24.135825003280818,0.024586492348418584,1.0134197819838757,4438.155114180805,Turbulent,True,True,True
1.0520306132539285,14,0.7559258250378069,2.4630155052773572,17.082961550529298,87.63255077278174,0.7117384995945842,0.11158643741307178,0.012479511503415357,871.7082931814919,Laminar,False,True,False
0.9444418597110301,15,1.7012842870483715,2.0479882779292353,32.51926430572557,115.58241127420445,0.12344465079544216,0.16592791487872685,0.0019431049261437682,627.0769706605745,Laminar,False,True,False
1.119356533095662,6,0.5111225620221576,1.1754105461874533,5.566735372132945,52.484098707041596,36.7559052333835,0.04211226367865205,0.6857160442138809,4130.534117452349,Turbulent,True,True,True
1.3286308401203413,14,1.5940297266376269,2.4768992710696702,28.816416172926775,110.54542947236354,0.15075768578939333,0.16025987942712355,0.0033383551787493347,870.4957648669676,Laminar,False,True,False
1.1241842142146417,6,1.2331837335211113,1.570800487507012,9.899102401126669,85.0610652435543,1.7578391898216128,0.10732140509544943,0.032935584472088525,2495.1379622654663,Transitional,False,True,False
1.4065545301130489,16,0.7573476176184994,3.3765466201454513,19.61756188189599,70.70138769360386,0.5298836457712256,0.08117183651657384,0.012421837373205591,794.0742749507835,Laminar,True,True,True
2.6568710722300355,21,1.145303749123895,3.3141182243445417,34.0513787316018,66.93059887192678,0.27202302101291825,0.0784449118102944,0.012045501591830762,1059.3915706210148,Laminar,True,True,True
3.8827684614809748,5,2.6895415822434443,2.6073073910059223,15.447707911217222,53.10796686897163,1.1792281636209436,0.0525097190721553,0.07631116537662544,5474.4159921793025,Turbulent,True,True,True
2.4030767046112476,26,0.9850001112323593,2.7777963653125863,38.110002892041344,61.535730354010184,0.3770176147522743,0.06708314856293311,0.015100037453988135,917.2071967538797,Laminar,True,True,True
3.132809402417843,15,0.8871610285720897,3.599820220158812,20.307415428581344,56.89122048403017,0.815878822916433,0.0591890005229782,0.042599880794436724,1738.0903840482956,Laminar,True,True,True
2.1581069148976866,10,1.3197023019494596,3.5444985014905153,17.697023019494594,88.19334137382498,0.310021446573887,0.119718628761788,0.011150990460294823,1656.7056680868288,Laminar,False,True,False
4.6263046363780305,5,1.7259960431490837,3.8471897902569627,10.62998021574542,45.24049253926571,2.0114846746142274,0.03737043042490055,0.15509568126951925,6199.327717489161,Turbulent,True,True,True
1.0052880341010728,8,1.887063500941421,1.574959527817101,18.59650800753137,168.44847392910384,0.34346083594859633,0.2725822709420862,0.005754617809357925,1355.3593956744403,Laminar,False,True,False
4.961291219985294,22,1.1035251657272318,1.4180190625158517,34.7775536459991,36.86213665538474,4.642014236947592,0.020823743433016722,0.38383974128024706,3339.560734874188,Turbulent,True,True,True
2.0095066667716748,18,0.530642004662568,2.71280337980912,18.051556083926222,57.90305173568507,2.3464631374554226,0.05864495608442552,0.07858722196751086,1285.2696543993868,Laminar,True,True,True
4.994129716341722,19,0.9598361311725494,1.4861843523922362,27.236886492278437,36.012529344581566,7.946670588017047,0.019143601011219407,0.6614450621599113,4012.6383989287738,Turbulent,True,True,True
2.4143696364967124,11,1.1272823223814117,1.7143600887863546,17.400105546195526,49.54994984937617,2.5752138331605,0.04313959718406348,0.10362530143781702,2884.2011558564004,Transitional,True,True,True
4.630741257302914,13,1.5172148997871342,1.64850230612178,25.723793697232743,40.114015786006206,3.4744244689953865,0.027120457078813203,0.2681526788993284,4201.641010982022,Turbulent,True,True,True
1.1537261031471597,21,0.8659745722155183,2.607961993717275,28.185466016525886,72.07005776994735,0.3395993018399159,0.0816671608441958,0.00653007631905437,590.5347203396286,Laminar,True,True,True
3.8415607779004315,15,1.1168903481930241,1.0628922680776012,23.75335522289536,38.80033437482204,11.46236959592005,0.023854698231987805,0.7338898243580814,4387.197258633148,Turbulent,True,True,True
2.1101451458691036,11,2.2376584747874455,2.8304879722467184,29.6142432226619,118.15803881396964,0.11664555743050346,0.1794964645582076,0.004102317613319544,1413.3651723579803,Laminar,False,True,False
3.4599034561278663,9,2.127359808554469,3.6652519503207444,23.14623827699022,60.78799162882923,0.23392067919877538,0.06741679974335754,0.013489049440327014,2478.169151527784,Transitional,True,True,True
3.1880116342014935,7,2.1255306854542724,2.8862626968937692,17.878714798179907,54.05269364851704,0.6246208173475731,0.05359148488167977,0.033188307211141826,3393.2245168089453,Turbulent,True,True,True
1.6503248478609036,23,1.0409989082031639,3.4016338951308884,34.942974888672765,65.084785070659,0.18816943079762924,0.07144984842443777,0.005175678120886172,603.0941009565089,Laminar,True,True,True
1.3502558770798494,11,2.4477593468359173,0.8009964007223349,31.92535281519509,115.12503293849987,1.0336642553577682,0.16959255002384063,0.02326185392873654,1410.8804874672498,Laminar,False,True,False
1.3584242860999887,10,1.638827265474788,3.7556367506066968,20.88827265474788,123.23522235868066,0.10007406046870526,0.18587701410584428,0.002265717235822134,940.3099546621809,Laminar,False,True,False
2.451807381593669,14,1.5291107922193088,1.592630254123787,27.907551091070324,66.62600856602825,0.8404821408311064,0.07738272514613954,0.03434500528312261,2094.813358621857,Transitional,True,True,True
1.9656266438191297,14,0.6020889933547029,2.8863585397621163,14.929245906965841,62.92311338966876,1.9763276598069623,0.06852521621965163,0.06474537175055457,1502.8813533993587,Laminar,True,True,True
2.987379698326114,14,1.3866389401409116,1.0719580213909203,25.91294516197276,44.09757262020673,4.72087667700946,0.03337808987116698,0.23505085238665513,3240.8501152786657,Turbulent,True,True,True
3.986161668550522,22,0.9718313858574064,3.0455799586960084,31.88029048886294,52.38284310347416,0.7045857961501314,0.051155603472639026,0.0468098815469801,1684.1075510347978,Laminar,True,True,True
2.6084526326384303,12,0.5781931281870161,3.859798467705395,12.438317538244192,51.385996749339405,2.4913048175466788,0.047255169755843957,0.10830751016724063,1828.9386179340431,Laminar,True,True,True
1.1648905028244834,5,1.4619865874892684,2.2130046474044462,9.30993293744634,100.22989029506543,0.7537336791590822,0.13810636764624665,0.014633620075189518,2367.2421744753074,Transitional,False,True,False
4.034498100503768,13,0.5152256991878169,3.7636521796762614,12.69793408944162,36.103104830125275,7.533207494142892,0.01863937853099487,0.5065451887636707,2708.321193678423,Transitional,True,True,True
3.461145396728508,12,2.329181958669473,0.8214680562801036,33.450183504033674,43.36635806010691,5.191291279613705,0.032575025019053606,0.29946356525853035,3418.395685035941,Turbulent,True,True,True
4.234939920432,15,1.0104715991050104,3.803816633336529,22.157073986575156,45.96631690770616,0.8556380486618274,0.03853462258357133,0.06039292882864185,2189.816901377311,Transitional,True,True,True
1.1999560997177057,5,2.5296902764684823,3.36545639696055,14.648451382342412,209.40226293548736,0.08222936568437293,0.3568121092990808,0.0016445271488146852,1520.1436698187683,Laminar,False,True,False
3.8244173894656126,7,2.9013261597617617,1.4468887003989561,23.30928311833233,48.481416307982286,2.3181900708916605,0.04320007035695012,0.14776210698674314,4691.807068965676,Turbulent,True,True,True
4.219919325456294,14,1.8434965639233518,2.0596001039546508,32.30895189492692,45.564129843805546,0.8796143572626934,0.03771815340216835,0.06186502708602762,2883.7041476844233,Transitional,True,True,True
0.5263251020312325,13,1.9361554838478943,3.1162706071738353,31.170021290022625,126.96206167433778,0.027797770878416193,0.1765828976304581,0.00024384440989705378,299.22278360618134,Laminar,False,True,False
3.58391859088659,21,0.7655436209410883,3.0898024711363465,26.076416039762854,50.5812208579839,1.1902783749309758,0.04714717935694198,0.07109767993742339,1652.9486715336757,Laminar,True,True,True
0.7484100494363202,6,2.5244229476198865,3.2865206552673967,17.64653768571932,231.09371979413947,0.04350313131389784,0.3929595130971286,0.0005426363442878169,801.5407313975369,Laminar,False,True,False
1.136270426349947,29,0.7415637274223559,2.713999269250955,35.50534809524832,58.47717607434699,0.3388553010062362,0.05428978473402835,0.006417187622421595,423.3979858737892,Laminar,True,True,True
3.5730259517689027,5,1.0239911208169412,2.0783237710917972,7.119955604084706,42.52249715031461,18.69339028688868,0.03101749111144149,1.1131994770266331,8601.301786182637,Turbulent,True,True,True
3.0789326360368228,7,2.9971581009792074,0.5907417983183045,23.980106706854453,43.61289545136455,16.617743325735365,0.03255197204506064,0.8527485377148285,4577.683117651111,Turbulent,True,True,True
0.5014148883983913,14,1.4153909195060497,3.5934303263452105,26.315472873084694,106.17273336722477,0.0403529118933406,0.1336459331769894,0.00033722584689249165,267.00386841298837,Laminar,False,True,False
2.3544717583148307,20,1.2815276694606035,2.8213330997869295,35.13055338921207,75.26275090571423,0.24794720709483925,0.09441356890546769,0.009729744944297293,1071.42211757021,Laminar,True,True,True
1.2582172368743199,20,1.5000624894610324,3.2508838750771947,39.50124978922065,81.79844675396278,0.07227356928029431,0.10215977995228191,0.0015155975106482772,494.4579958729701,Laminar,True,True,True
3.16169453335818,16,1.8429678858175833,2.1382988350945764,36.98748617308134,71.07424318445543,0.33334995570528625,0.08759701143546272,0.01756584554414325,1853.3717924032417,Laminar,True,True,True
1.9720051520952264,6,0.7754014901333082,3.933891774670962,7.152408940799849,52.91653837057761,2.359051070466112,0.04853574620400617,0.07753434775024887,2606.063270778816,Transitional,True,True,True
