flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
1.2921949395196504,17,0.8639567302555896,2.4956756354462835,22.687264414345023,80.49370526704729,0.5049003341894327,0.09985103089376794,0.010873827613356087,844.8337499867391,Laminar,True,True,True
2.4965130851721518,9,1.1238929550663899,2.0029818405753486,14.115036595597509,47.982541931111015,2.924556632430852,0.040200894801379415,0.12168656501984373,3312.5675437355667,Turbulent,True,True,True
3.5308483297777307,5,2.788114440075951,1.5722118301219703,15.940572200379755,51.71566530372144,3.2062077288919273,0.04935571702346724,0.18867722007464188,6047.473412632785,Turbulent,True,True,True
1.3918056387028397,11,2.886419617182036,3.3369621354136276,36.750615789002396,142.27623744649557,0.03234625105002802,0.2242131192993383,0.0007503282433721109,759.1775577005077,Laminar,False,True,False
2.044119311795595,16,1.7970356228845001,1.7136337439137197,36.252569966152,96.71402356514672,0.3228777303803324,0.13638815795515571,0.011000010066986147,1358.8772435640713,Laminar,False,True,False
3.230053318660882,16,0.5026299314009703,3.8663550949009777,15.542078902415525,45.45256270617226,3.308891175747348,0.03644997498722221,0.17813158205517382,1725.412934294861,Laminar,True,True,True
2.973330842327765,13,1.996081504164458,2.5996199898705323,31.949059554137953,78.98294155789134,0.22552690155527502,0.10312606737414329,0.011176101536148614,1858.3690689784407,Laminar,True,True,True
3.5191461224928267,11,1.6369818932926246,1.507514901717739,23.00680082621887,44.34798166485203,2.9477015255583443,0.03460679711866699,0.17288987323224728,3799.070521997794,Turbulent,True,True,True
0.789570419787182,12,0.9402435731709803,2.8173089388995414,16.782922878051764,103.7337476877504,0.29482938116247054,0.13924192225983303,0.0038798093041674496,653.8655583768016,Laminar,False,True,False
4.455517481612237,13,1.2568871456141308,1.665089188949163,22.3395328929837,39.25381663579252,5.024213502231114,0.025277846052661902,0.37309118484238285,4379.877887871988,Turbulent,True,True,True
3.5166402672305526,11,2.8235935666942478,1.7734637335891907,36.059529233636724,56.90366639521184,0.49190870406093645,0.05971525275883928,0.028831099275031438,2596.8044062469185,Transitional,True,True,True
0.955397506670486,8,0.9367100123016038,3.7646112660261033,10.993680098412831,115.21232202857034,0.3553297451512538,0.16536245966234409,0.0056580192093894505,948.5453132732205,Laminar,False,True,False
1.6120367976605898,20,0.8904130588456628,1.179355923220722,27.308261176913255,78.01425527688316,1.800479016848445,0.09710168367445235,0.04837397380959091,1454.1425351386465,Laminar,True,True,True
4.456571985049899,21,0.8700830502564045,0.5656270535769771,28.271744055384495,34.74179456685869,68.9170876390841,0.016254566139345464,5.118899367726181,5519.487718812431,Turbulent,True,False,False
2.7555493528682433,13,1.3149776135390618,0.9485679472599868,23.094708976007805,44.015586903132686,7.266119550138029,0.03280884911778868,0.3337025170707689,3496.709053679388,Turbulent,True,True,True
3.8846222254801566,16,1.4614101678273008,1.6351899762127378,30.882562685236813,43.244234082605104,1.8229350264019477,0.03278402212631101,0.11802356531945436,2927.7067583082603,Transitional,True,True,True
3.0589691803174506,5,1.7238219983261935,2.647998358540717,10.619109991630967,51.74108932446046,2.215417217425526,0.04877785749773286,0.11294821649415546,5225.485970053136,Turbulent,True,True,True
2.420284098096106,11,2.4778328083988708,2.546146242755432,32.25616089238758,107.65989845179018,0.13690131115702303,0.15937405961302023,0.005522334440030831,1635.3463250811315,Laminar,False,True,False
2.966268244291847,5,1.8913887893023638,0.7014461258038409,11.456943946511819,45.29514561700819,44.52019270519958,0.03573895203248194,2.2009805641864504,8543.76803649892,Turbulent,True,True,True
3.698994572282704,15,1.2172345595807847,2.7809686565858778,25.25851839371177,49.25415880170689,0.797774917561355,0.04461797033888151,0.049182751499378896,2303.0929598781195,Transitional,True,True,True
3.225162396176483,10,0.6718457549460286,2.0501809096229042,11.218457549460286,38.5858387821436,14.506016279713066,0.02270977095367437,0.7797376370609077,4424.28514305101,Turbulent,True,True,True
2.393302420242544,12,0.6778238395639808,0.8962604905246805,13.63388607476777,40.811741683995194,36.82661686119971,0.025610714862812762,1.4689538543875693,4731.210111230601,Turbulent,True,True,True
3.032163738695763,11,1.4786216589671006,3.2893998717041284,21.264838248638107,62.45915251327948,0.3985921069001683,0.07017239594778685,0.02014327555121726,2158.7664188983154,Transitional,True,True,True
4.0277821109250285,5,2.056785035219286,1.2964210408682084,12.283925176096428,45.571309480679034,12.917589239673987,0.03756984043970789,0.8671539142639422,8970.561270675273,Turbulent,True,True,True
3.111830762811891,14,0.7031617348688062,2.021114994415135,16.344264288163288,39.76211570679983,6.443895009817194,0.024899823946531483,0.33420517873131955,3046.636286711073,Turbulent,True,True,True
4.6034221220015885,25,0.8331528610775771,3.113537067021294,32.82882152693943,46.12880924573258,1.0394489474657926,0.039131602011893925,0.07975037132425494,1742.1746146674368,Laminar,True,True,True
2.3833884966649395,25,0.5384916374014246,2.349285621316777,25.462290935035615,52.68387610167933,2.3342076434745644,0.0493299730347774,0.09272206077141089,1232.7500680669689,Laminar,True,True,True
1.0852089803818974,5,2.2401024035602326,1.3999971299941865,13.200512017801163,123.63989347560178,0.7045476640562426,0.1840193240579315,0.012743024202348713,2226.455465495225,Transitional,False,True,False
4.513496908288174,9,2.1429243960604247,3.412992197187832,23.286319564543824,47.09962757902886,0.49549327846050994,0.04101095710264651,0.03727345634015138,3370.5348306126257,Turbulent,True,True,True
3.2683529224858283,19,1.4042116875553754,2.421992019099529,35.68002206355213,66.42402392720716,0.3995083065113296,0.07844510430544936,0.021762235685727806,1678.7698241310352,Laminar,True,True,True
3.101273434340116,11,1.4251244013341509,3.536535336155917,20.676368414675657,61.997919027032665,0.3901837635676504,0.06935568821869238,0.02016777567438665,2121.7992570956812,Transitional,True,True,True
2.1785664518498034,24,0.9332718997397902,2.544169243917611,33.89852559375497,64.73931514568619,0.48418543259204966,0.07287319789633066,0.0175805023319904,974.7285315181645,Laminar,True,True,True
2.392556045167906,26,0.674596481233758,1.183470130723065,30.03950851207771,52.73372569061016,4.061689686836931,0.04945280714964084,0.16196367023063063,1849.317116598364,Laminar,True,True,True
3.961984817831685,4,2.7300987900843707,2.4097430590497786,12.420395160337483,53.46227809565028,2.1060755015277826,0.05329244398556137,0.1390706527043388,7195.930438965562,Turbulent,True,True,True
0.9750445813135555,10,2.6390136514923626,3.123171701929064,30.890136514923626,156.12700073158175,0.03411047014688203,0.24749531894588475,0.0005543204847129187,631.8604112960321,Laminar,False,True,False
1.8099417366381874,18,0.8097265232208946,3.6523859491678503,23.075077417976104,64.82308484100044,0.45656890380428194,0.07169543119992759,0.013772718577441926,841.4638706820813,Laminar,True,True,True
0.7847763503091666,5,2.3965022428656484,2.377087176737353,13.982511214328241,259.64017520378377,0.11497481186339167,0.45094344026733385,0.00150382522052726,1227.7635538743145,Laminar,False,True,False
4.9235247458428475,30,0.7603575317425633,1.1940430419998371,37.3107259522769,34.85535413277283,9.709269695637891,0.01678792953310399,0.7967304935089202,3135.632706973634,Turbulent,True,True,True
0.9514819303027178,23,0.660885704291349,0.7399604062269661,26.200371198701028,84.44330820533472,4.107972883401432,0.10376244751423919,0.06514436614550027,1102.7223507941028,Laminar,True,True,True
1.739798777546822,12,2.716001047981928,2.8828790737262278,38.09201257578314,130.7861341369048,0.05589946125831152,0.20330098219089215,0.0016208969060456054,966.9421753911085,Laminar,False,True,False
3.506157698420424,8,2.785151450816129,1.8326354114312002,25.78121160652903,51.87196435717793,0.9242829021617985,0.04963961434701213,0.054011360215549364,3543.9817095681406,Turbulent,True,True,True
3.73808747613138,4,2.4693817971649006,3.6392997714165753,11.377527188659602,55.29431043751316,0.9259373619001269,0.05673895884659979,0.05768724760334989,5712.495604155246,Turbulent,True,True,True
3.560273849435426,21,0.6690988862576609,1.1409912104742308,24.051076611410878,36.61429449105161,16.21254244121008,0.01918666017988995,0.9620181814383705,3497.4202017406233,Turbulent,True,True,True
0.8865900722748132,12,0.8571740463521436,2.226232665037277,15.786088556225723,106.59893705767894,0.5964488531186054,0.1469667275394923,0.008813427196577562,894.7355668896555,Laminar,False,True,False
1.578585653785047,20,0.6329029293368191,0.7800679893431335,22.15805858673638,56.66842892167099,9.278375909604483,0.05422086633455351,0.24411185168877372,2085.8776440594784,Transitional,True,True,True
2.592499214765807,7,1.108921389513892,3.0814815642815394,10.762449726597245,48.450963811116395,1.9971955442555043,0.04135115509592377,0.08629546467026938,3300.2641610379474,Turbulent,True,True,True
4.236560782761025,17,0.656379465693236,3.142332462286926,19.158450916785014,38.43896982975544,3.4711369023017573,0.02348122847001124,0.2450947078647702,2449.695231478097,Transitional,True,True,True
2.85632226295108,6,2.4844974441244068,1.5508683802025554,17.40698466474644,54.16192584701884,2.1424017835055746,0.05328577402246151,0.10198983184021788,4405.1118480005525,Turbulent,True,True,True
1.4085824833914624,13,1.5251262832399437,2.9357676084075908,25.826641682119266,108.74481179816732,0.14175029068955775,0.1572734143324285,0.003327782941349316,906.9867340003706,Laminar,False,True,False
4.304839720452025,13,2.3022954751966913,1.1089564567436052,35.92984117755699,42.05376333612808,3.1094712966361797,0.030764690620211758,0.2230962591227481,3624.797388347977,Turbulent,True,True,True
2.8642411978333104,8,2.4795746079867107,2.848287462225653,23.336596863893686,68.82047437370807,0.25208152283349167,0.08261680014335111,0.012033704715204086,2509.28808231516,Transitional,True,True,True
0.9337706936151997,12,2.684978973183865,2.2941463681877003,37.71974767820638,142.27466847425583,0.04870220155637888,0.21913830133324105,0.0007579448087981194,583.56579901274,Laminar,False,True,False
2.630124559388594,6,1.4424845474263432,1.664887018102847,11.15490728455806,49.952825077589,5.540073659246982,0.04443428441151717,0.24285139653345542,5267.636227826755,Turbulent,True,True,True
1.7183105727324208,9,1.9185164366169327,2.117963760980987,21.266647929552395,113.50775411490329,0.29500402151219945,0.16864078619517664,0.008448475486049914,1766.2013955304308,Laminar,False,True,False
4.501389583916002,23,1.0486835730702273,0.8503690006852368,35.11972218061523,36.094981725250115,14.093333554143069,0.01899308987456753,1.0573264143878915,3848.2712356145535,Turbulent,True,True,True
0.6066383095343062,29,0.6083556926031598,3.372727819644083,31.642315085491635,57.70516843954478,0.22685565740852845,0.0416888323357205,0.0022936555419767234,196.20697576352302,Laminar,True,True,True
3.1163313933154235,10,1.7842963529176346,2.4405745869878466,22.342963529176345,53.661788660153746,0.6657479534565517,0.052705848459164116,0.03457818745653579,2754.3180287702735,Transitional,True,True,True
1.63603066413466,16,0.5766674461600749,2.7610410338979388,16.7266791385612,65.4567584023791,1.672020133322997,0.07211760989954673,0.04559127015278242,1143.9497600681332,Laminar,True,True,True
4.2181831180739415,16,0.8207433073106947,1.1830047718841026,20.631892916971115,36.45364220422032,19.88663352794135,0.019495774520654995,1.398091030381424,4912.993895067079,Turbulent,True,True,True
3.366987859302074,23,1.2235403338900652,0.9180152950618293,39.141427679471505,43.22507599952939,4.233788326076289,0.03217619140961291,0.23758523154589528,2552.5146962806493,Transitional,True,True,True
1.197360469174515,6,1.6944772670459556,2.6258490870032407,12.666863602275733,149.67797483131415,0.2664488941139185,0.23733753600502627,0.005317256214454534,1724.8089937396544,Laminar,False,True,False
1.2938102368448674,8,2.2812415259080527,1.4835441262553495,21.749932207264422,145.7959804632618,0.3641288269925315,0.23046948484309682,0.007851893398220849,1604.0734044478272,Laminar,False,True,False
1.9020116227728239,9,2.4630153398579777,3.8593484152790696,26.1671380587218,139.86561886426765,0.058505701632747084,0.2221653673397829,0.0018546420750660654,1248.17383612995,Laminar,False,True,False
2.716249319051417,10,0.6050766035799805,1.4119926074891656,10.550766035799805,39.436090660540785,31.01699510488321,0.023574297465255977,1.4041648638776694,5028.433686103997,Turbulent,True,True,True
1.2112263100348073,24,0.712134968583013,3.882666842409343,28.591239245992313,55.827273795042686,0.2976220771472997,0.04977371797420109,0.006008128171466976,410.13909387312304,Laminar,True,True,True
0.6239642958115528,22,0.7915101139212914,3.4427233462915123,27.91322250626841,68.02270923147643,0.14850345351948974,0.06298260299034142,0.001544347546681201,250.11869597500558,Laminar,True,True,True
2.8812929865703785,24,0.6528235059002294,3.4163576358046353,27.167764141605506,51.1639653218122,1.0604256461561867,0.04733351546860649,0.050923282950819715,1101.6738838327954,Laminar,True,True,True
4.466249169596752,7,2.0885731819777087,2.682350640296428,17.62001227384396,46.258610704781546,1.4380988994412947,0.03929519485677696,0.10704846692379476,4993.744555887204,Turbulent,True,True,True
2.880547700331054,7,1.1814214770869507,1.4244923225350914,11.269950339608656,45.23478788256916,11.570984356090992,0.03547386838138421,0.5555128729584085,5896.589334117034,Turbulent,True,True,True
4.187297782104478,12,2.5431805481956946,3.571085201635344,36.018166578348335,66.66522825625783,0.1258513710772862,0.07989378346831498,0.008782952783112136,2131.0428729185833,Transitional,True,True,True
0.7067164869802527,7,1.1194485360992363,1.583017901165723,10.836139752694654,171.858340496547,0.7956543234336266,0.2733543805785547,0.009371700471794373,1394.9889612563566,Laminar,False,True,False
3.6173367512009578,14,1.985807111968308,1.0170499688937404,34.30129956755631,43.51946393054839,3.367806886893225,0.03306075983153134,0.20304152704844253,3212.995662597568,Turbulent,True,True,True
3.5034303901300814,5,1.4209277064837862,2.7821696912170335,9.104638532418932,46.73739534851142,4.118483984477176,0.039367281252467995,0.24048036587468943,6224.97958580207,Turbulent,True,True,True
2.0616393168661564,10,1.6449025254154521,0.659532287836406,20.94902525415452,48.72337803513224,10.64029364028569,0.04046669253632189,0.3656074618635649,3340.65907953256,Turbulent,True,True,True
0.8387769482522927,15,1.2721568872881523,0.5505218097265774,26.082353309322286,110.32247506182128,3.2041995518731787,0.1534885732754422,0.04479347869519247,1145.5894530803291,Laminar,False,True,False
3.6247235618909786,10,2.4319904211879217,1.5026701348789298,28.81990421187922,47.88248365180243,1.469353731337756,0.04179490636789796,0.08876668484553984,3439.9451372221124,Turbulent,True,True,True
3.2938866841298706,10,2.49804095062795,1.8494464502531212,29.4804095062795,54.74168299296919,0.6460701595940401,0.055114553456614465,0.03546803159500782,2829.1385691978576,Transitional,True,True,True
1.2212261608239117,4,1.7521718238169224,2.3873069517948706,8.50868729526769,93.34237299913022,0.7063778106992995,0.12490120100271991,0.014377451030858423,2754.066005096902,Transitional,False,True,False
4.223266980059789,21,1.3413591897185577,2.8348316584448203,38.16854298408971,56.00584595764903,0.4091759697999774,0.05860428871683959,0.02880098937150309,1798.178504384687,Laminar,True,True,True
2.1478616013318135,19,1.4450377683408724,3.825120621214471,36.455717598476575,75.74293857621873,0.10966319615113523,0.09478601650644576,0.003925689468205701,800.9638624332736,Laminar,True,True,True
2.6746811693978767,5,0.7705760920921705,2.9073939028167906,5.852880460460852,43.3236429234306,11.93867046633188,0.03126706573672399,0.5322022847324075,5430.974089549754,Turbulent,True,True,True
4.835207073733345,16,1.9299020945203467,1.8169826052198592,38.37843351232554,42.62320868104988,1.0882472421862353,0.03227025249545452,0.08769834605649483,3011.678879047763,Turbulent,True,True,True
4.1847974822409855,17,0.7971449739255749,2.4921069935857174,21.55146455673477,38.32308052456764,3.421631456222251,0.023207434688572275,0.23864724505259055,2794.5525336686665,Transitional,True,True,True
1.2039297261501436,16,0.6523958347446399,2.2453374170010134,17.93833335591424,77.69568083833254,1.1868320094935982,0.09343852663718444,0.02381437226959754,969.6313478256164,Laminar,True,True,True
3.3174604031414474,18,0.6466678308313527,1.0474425323697938,20.14002095496435,36.931256814754434,25.220422483683905,0.019524745678405994,1.394462549001994,4062.332249948583,Turbulent,True,True,True
4.204814726487876,7,2.3596234827500533,3.820703418218243,19.517364379250374,50.357252339797014,0.42099575999098765,0.04729214855884777,0.02950348618998434,3629.286676077312,Turbulent,True,True,True
4.905393163926847,17,0.8323151274424979,3.5743395932374313,22.149357166522464,39.02043817072801,1.7980703841486476,0.025107294274757816,0.1470040361777016,2445.11772532968,Transitional,True,True,True
1.025563224979929,19,0.9345666228362612,1.7901760586491042,26.756765833888963,87.85176377183839,0.5047313110456657,0.11167184908125785,0.008627231185072342,739.719794929949,Laminar,False,True,False
2.551931822723271,28,0.8111063195739111,0.5722200081139159,36.210976948069515,42.5416049214924,14.855367585980494,0.029444198139120702,0.63183142134859,2460.19930027031,Transitional,True,True,True
1.6977281826380528,15,1.5796200028367433,2.4076216101008856,30.69430004255115,101.90274127036456,0.193404968580875,0.14532922964997544,0.00547248443036631,1059.9569889980946,Laminar,False,True,False
4.32079541886833,17,1.0631057567490299,0.5968246331720919,26.07279786473351,35.876701786894515,52.872300486892485,0.01842291184234556,3.8075065621465796,5717.534624844873,Turbulent,True,False,False
4.490626726762843,7,2.087783004937428,1.911001383578127,17.614481034561997,44.960671658148044,3.2258906317067813,0.03671680767096238,0.24143784480593902,5990.524184613336,Turbulent,True,True,True
2.6902371983477327,14,1.065489749886322,1.5108037338552296,21.416856498408507,46.58644398266568,3.0662640501126224,0.03782377844270713,0.1374829601261559,2785.16609493179,Transitional,True,True,True
1.1141157404421005,13,0.6258646155911713,0.5449618699456298,14.136240002685227,54.41078161931151,28.971499155939355,0.04590515528078426,0.5379600538972844,2733.2434533675532,Transitional,True,True,True
3.3162947931964384,21,0.671694963872925,3.4965535687225886,24.105594241331424,50.76782980023344,1.2740062704490278,0.04719636701244895,0.07041633935316208,1414.6992565700089,Laminar,True,True,True
1.3635242245643335,13,0.5826480013627867,2.504464475766178,13.574424017716227,75.32631905901735,1.9156539777076425,0.09009882971730923,0.04353401007478991,1268.676658591432,Laminar,True,True,True
1.5867880351121435,6,1.371566058398797,3.0523434259511,10.729396350392783,86.82833061159191,0.5345428368275569,0.11458779184846438,0.014136769628881168,2232.2628475445013,Transitional,False,True,False
0.7985936514047083,5,2.040655087476424,2.6244010706348755,12.20327543738212,242.28398394212604,0.1348190379525337,0.41654832373796136,0.0017944271299563971,1278.4474162800082,Laminar,False,True,False
4.876079830409173,7,1.4363737031386241,0.7277716951213056,13.054615921970369,37.89543030799028,96.16471285975018,0.02283964285164954,7.815113612875292,12019.052400714521,Turbulent,True,False,False
2.9189184568233255,4,0.8490069644656226,2.4350169073731887,4.8960278578624905,43.887839533772265,22.71405633106899,0.03284564295017355,1.1050079709013663,8297.352922263026,Turbulent,True,True,True
3.932018863463806,11,1.4667634087804344,0.9613422464659241,21.13439749658478,40.2544773277531,14.073536250624693,0.02684916208698252,0.9222901668849663,5497.170711894731,Turbulent,True,True,True
4.384181885723813,16,0.6398521849361251,1.7753454206396513,17.737634958978,35.172851119892414,16.714523181126143,0.017063362731321682,1.2213251626534,4236.427789321921,Turbulent,True,True,True
3.591042149834314,4,1.3542607382269394,0.7320948616734124,6.9170429529077575,42.05746598344946,167.86128411251636,0.03010763469346989,10.046615776222657,16067.787388730916,Turbulent,True,False,False
1.9302801518036696,17,0.5135494995454949,2.371806696131406,16.73034149227341,58.73466818800982,3.163673231660969,0.06001426649802639,0.10177959409779566,1469.453631151677,Laminar,True,True,True
1.0249066163488374,10,1.2187407219916653,2.744164405778451,16.68740721991665,125.3288390555501,0.25403763195322293,0.18661701022365448,0.00433941416317415,965.7273215708609,Laminar,False,True,False
3.763020599703397,11,1.322984177663085,1.3641823334461283,19.552825954293937,41.31888085985396,7.0465127250542645,0.028813606885973023,0.441936209007522,4753.715965674722,Turbulent,True,True,True
4.805998701422864,11,0.9762993174685071,1.1411321127178669,15.739292492153577,36.809450324835275,34.17290272570476,0.020624648193559945,2.7372487687264484,7704.873373364955,Turbulent,True,True,True
2.5026588312418943,22,0.8917711407140203,0.8355783819537992,30.118965095708447,45.69085762069998,6.982667530104501,0.03563168122311596,0.2912539093307009,2459.136530697661,Transitional,True,True,True
3.3807706164871223,9,2.03020563725474,2.775570121572882,22.27185073529266,53.28838142704856,0.5161318797332181,0.05232022638704972,0.029082058220572145,2918.7277700040136,Transitional,True,True,True
4.121188648615341,12,2.302405409566778,1.7545947590139663,33.12886491480134,46.444371523610215,1.0028048825909686,0.03939694137475034,0.06887913498183232,3160.9681513581786,Turbulent,True,True,True
1.7736461962818573,26,0.7425759013333961,2.079481755480815,31.8069734346683,62.8057452710793,0.8706594146838185,0.06749804974096234,0.025737362651849047,902.6339377767923,Laminar,True,True,True
0.6941344239285793,15,0.5098649000679862,3.7602462881614245,14.647973501019793,66.12418426963292,0.7070052121746087,0.06151697571429277,0.008179277594455416,404.6662985717694,Laminar,True,True,True
3.6020158726455183,4,1.3527550985576446,2.4968830513977593,6.911020394230579,46.31215585249599,9.178373670764984,0.0386292228645781,0.5510107941194531,8734.732681258321,Turbulent,True,True,True
2.4114096208426554,13,1.480513010035502,1.9983971532776488,25.246669130461527,72.00103992254184,0.5912594327212656,0.08803446103348953,0.023762811407967176,1990.9865212984419,Laminar,True,True,True
2.4149478562237467,10,2.2669456437733517,1.7571455722370708,27.169456437733515,74.46761071464701,0.4708527626683815,0.09297634601146118,0.018951414496717275,2240.9070260955205,Transitional,True,True,True
2.875173809095625,14,2.1514194830187767,1.1944729636653957,36.61987276226287,59.19373747883998,1.0575006415341313,0.06338243026428586,0.050674969127345926,2291.965037290904,Transitional,True,True,True
2.3701738892076794,16,0.8717859849599956,2.109820579277837,21.44857575935993,61.36729528040891,1.3792634163373267,0.0666631485112177,0.05448490226236854,1855.213038434255,Laminar,True,True,True
3.0145711267587565,17,0.8679097067148607,2.8707412019028795,22.75446501415263,56.346002633923085,1.0207992564040855,0.05791839973302763,0.051287866076209415,1771.1102455510281,Laminar,True,True,True
2.2809506445759657,9,1.2247665705386894,0.6098706697196415,15.022899134848204,44.35657455395069,36.526469243411036,0.03240421232752008,1.3885845594140431,5158.305633304602,Turbulent,True,True,True
3.1940951472709256,4,1.1191950017254058,1.043898831812256,5.976780006901623,43.948505355699474,87.42760883165991,0.03339170553033849,4.654201685111761,13784.670686561538,Turbulent,True,False,False
2.9002460037572635,13,0.9887332373628663,2.0272563160139745,18.853532085717262,45.47030489945185,2.499859400122405,0.03597883297129766,0.12083678725266724,2762.1391198594433,Transitional,True,True,True
2.5009473663112805,22,1.039947872698657,2.4776730618824585,33.378853199370454,67.66059347380639,0.48824238603328785,0.07956721802781719,0.020351141824524778,1206.7483974451802,Laminar,True,True,True
1.156710590517653,19,0.7835787784149988,2.1993984309929813,23.887996789884976,77.3118470513043,0.6242074440515922,0.09218292150679466,0.012033789353573866,762.0879112348297,Laminar,True,True,True
1.9021957469400057,17,1.6306157302038375,2.01812275805111,35.72046741346524,95.66666288019164,0.2476723483199281,0.13376818771454912,0.007852021460146848,1145.1106243605955,Laminar,False,True,False
2.084372575854165,17,0.6877234515829773,1.9726172818752277,19.691298676910613,61.392313396183596,2.1881964390591455,0.06588069148708585,0.0760169441359437,1720.9690575716547,Laminar,True,True,True
3.5091494918371895,6,1.914787279497888,2.7402543435757747,13.988723676987327,49.949097999135326,1.4564512042494198,0.04579738084369432,0.08518175005462524,4691.491651035567,Turbulent,True,True,True
1.2977018492762666,26,0.5930150955835984,3.270908508120606,27.91839248517356,53.46170829615657,0.6027061535956051,0.04583429513978124,0.013035548168186705,482.3440675388067,Laminar,True,True,True
3.2731578122112257,6,1.4465931817182336,3.4163383933741818,11.179559090309402,47.76776430623647,1.6235798361133709,0.041139048442126944,0.08857055040538503,4188.913888827426,Turbulent,True,True,True
1.4212398170093559,16,1.3925432475015045,3.6944499675958857,29.780691960024072,86.61107698578782,0.09957992881877256,0.11309692862707275,0.0023587826635366165,652.0338191705572,Laminar,False,True,False
4.638998369130231,15,2.127214815809166,0.8875904909544214,38.908222237137494,39.24681004495108,5.890198731007873,0.025391576874806615,0.45541037178330795,3830.518698512351,Turbulent,True,True,True
0.744396241373183,10,2.2610725838751957,2.086501262388535,27.110725838751957,164.13364589578285,0.07904797318909608,0.2589356877129987,0.0009807169021688546,639.3535796283601,Laminar,False,True,False
4.27264199421388,8,2.5026903315196063,0.6306716349545541,23.52152265215685,39.609322755449995,27.872410720674097,0.025850618553507447,1.9848138754188218,6364.727978286306,Turbulent,True,True,True
0.6263150536128064,6,1.6532893793275742,1.2745195138822814,12.419736275965445,220.63449539923872,0.5716115286279756,0.3682927373413858,0.005966815086638813,1331.320965027211,Laminar,False,True,False
3.171734181529388,26,0.5884738559074463,3.0450197366017915,27.800320253593604,48.39013923510067,1.6655117105975465,0.04224321054704366,0.08804267370399534,1253.6691323998655,Laminar,True,True,True
1.4457432312154024,4,2.141042809151834,3.124727565252655,10.064171236607336,101.44083725886068,0.3007216861738732,0.14292805820114896,0.007246105704425993,2563.026853824438,Transitional,False,True,False
0.7669902457623534,14,1.171053044903215,1.863410853699119,22.894742628645012,115.56502247971585,0.286368717175216,0.16236791141822038,0.003660700212747813,674.1611582983485,Laminar,False,True,False
2.770993750312275,9,1.336264399851677,3.617727502668436,16.026379598665095,59.6678895070677,0.5297649368934821,0.06414256144943391,0.024466255487773595,2320.714102631017,Transitional,True,True,True
3.3996808768031905,7,1.197152395595505,3.8780189506991025,11.380066769168534,44.636146306759485,1.6568903775490944,0.035039432548920384,0.09388164219188125,3573.331435195067,Turbulent,True,True,True
3.751379700499584,17,0.7221679104505994,2.925842225963488,20.276854477660187,42.34604720488279,2.389999795727548,0.03085607284844952,0.1494299452981746,2258.759349424105,Transitional,True,True,True
4.318769733307866,5,2.2735520214980003,1.0487090285174743,13.367760107490001,43.82703891859094,20.178469900871708,0.03432202396433559,1.4524360845391415,9708.232914317403,Turbulent,True,True,True
3.613367632875495,4,1.8287483295809466,2.972714015102409,8.814993318323786,50.61611093775083,2.917613568030302,0.04724968401113606,0.17570684053265131,7025.262046865684,Turbulent,True,True,True
2.2032796841988365,23,0.774756279120964,2.5915134132677395,28.81939441978217,61.369469792726484,0.793003284649015,0.06620759745989234,0.029120133776168695,1062.6170594767154,Laminar,True,True,True
2.31371952201622,5,1.592111747974086,3.851643140726098,9.96055873987043,59.73332775821663,0.6987611048931467,0.06324707130198201,0.026945620160281618,3174.1397309045947,Turbulent,True,True,True
2.7914418038462925,10,1.6737238292496506,3.1119583472510817,21.237238292496507,68.22259647814893,0.33408947262323124,0.08129001709127663,0.015543188668424154,2178.0538944239747,Transitional,True,True,True
2.20571181874358,11,1.3423693289290477,1.0282191436528698,19.766062618219525,49.55631998811778,5.007960222782306,0.042588499654043856,0.18410195085314437,3158.52132785293,Turbulent,True,True,True
4.463613221170009,13,1.2101654805079907,2.7327331236028822,21.732151246603877,40.23842975003813,1.7803859051355775,0.0272529302072,0.1324492344157983,3251.707637473873,Turbulent,True,True,True
2.4493575003615753,24,1.1840162961637102,2.2495858265535693,39.916391107929044,69.93318219530433,0.376891751139267,0.08399120185770954,0.015385710624622864,1109.8770328247417,Laminar,True,True,True
1.976800750724623,15,1.7699146086249056,2.1521971758740293,33.54871912937358,101.42661956436737,0.21825160769717186,0.14557361147252065,0.007190665699043754,1254.687490012922,Laminar,False,True,False
4.465243942816728,11,2.933329774248446,2.9633620970712484,37.2666275167329,56.37932541308998,0.19383987053888047,0.05953589892279299,0.014425705130001912,2570.561313954921,Transitional,True,True,True
1.7793440798518283,5,1.0111868875349153,1.536307715291093,7.055934437674576,53.55118176299273,11.085742195784334,0.049014903894794785,0.32875582911387435,5216.27594375817,Turbulent,True,True,True
4.44076588249899,10,1.6570528363930892,2.970083189847814,21.07052836393089,43.474436148428616,1.0599068404290455,0.03370835617946585,0.07844663559341011,3583.6823505976963,Turbulent,True,True,True
4.423954386757485,11,2.14642790586526,3.1358821878704792,28.610706964517863,49.009823813182166,0.37894496452341914,0.04476681720413497,0.02794058730238399,2843.0072014977786,Transitional,True,True,True
1.2799705833318002,9,1.1892979590452766,0.949323574197805,14.70368163140749,70.45091781037024,3.8956618865115216,0.0796590980116142,0.08310554362236022,2483.1756497810084,Transitional,True,True,True
3.3170940504580395,30,0.8333730129512333,2.603923910255566,39.501190388537,53.047538284864814,0.7589158478315862,0.05175682953877412,0.041956587394007885,1201.166961495771,Laminar,True,True,True
3.91543352250006,12,2.4829959355178914,1.0442941035429534,35.2959512262147,43.66494431532196,2.987803153133913,0.03365459358780757,0.19497574374019838,3454.1511167448125,Turbulent,True,True,True
3.00590180572974,18,0.9027175285604632,1.2268878811973623,24.74891551408834,41.59797977590483,5.957953858019749,0.02840858646185397,0.29848373767126724,2928.107653826819,Transitional,True,True,True
3.759091590771046,21,1.0218887224976756,2.771839541172364,31.459663172451187,53.7945575154404,0.7205126071163523,0.05376096318400119,0.04514121470759338,1761.900138013055,Laminar,True,True,True
1.4532550765633012,29,0.54501714744926,3.1549396797510467,29.80549727602854,50.05035666270753,0.7964125400501993,0.040198547045128916,0.019289842781110428,505.74441002026765,Laminar,True,True,True
2.4530210449290175,17,1.8357147053585139,1.0511900414148938,39.20714999109474,70.61796813794138,1.0943673881333347,0.08536954819676368,0.04474177056625121,1866.3960002769188,Laminar,True,True,True
3.6090643139938616,7,1.819550807017851,2.8431806587455997,15.736855649124957,48.391849246447556,1.2156284784194546,0.04279641199317766,0.07312135600897185,4128.95427849892,Turbulent,True,True,True
4.022859724904414,13,0.7003680246763542,0.5788159469833638,15.104784320792604,35.40384234800903,206.58282464649525,0.017230534509370257,13.850895418789614,9033.21661861479,Turbulent,True,False,False
1.0150371372645042,10,1.66676652520523,0.9776157057484693,21.1676652520523,136.51194893368034,0.988590315456715,0.20884670878974584,0.016724264728809952,1433.3148446537198,Laminar,False,True,False
2.3501891205482237,14,1.6040569659045762,0.8818148728712034,28.95679752266407,53.33045413549053,3.2235344126181413,0.050537837880610524,0.12626525843746605,2521.6217298149395,Transitional,True,True,True
4.624969820880803,18,1.4713388261407052,2.274175142152723,34.98409887053269,43.97396521113184,0.8638699488545013,0.03483647802946533,0.06658954071029853,2561.585604808987,Transitional,True,True,True
1.5152414190432988,28,0.8828077786708919,2.9153378189946166,38.218617802784976,59.437152942006236,0.27024530711442923,0.0593772229538972,0.006824781377364331,532.029960840647,Laminar,True,True,True
2.6088901535362816,4,2.401568080277791,1.5335972757066283,11.106272321111163,57.77917181139178,4.137636972208262,0.06004244507247702,0.17991067259503013,6188.946281012899,Turbulent,True,True,True
3.8247937066986886,12,1.166514267622944,2.4458984686406122,19.49817121147533,41.68498435605616,2.1904630442609885,0.029607576667125254,0.13963448777409135,3294.6804751346385,Turbulent,True,True,True
4.348902505434808,23,1.1238066174310974,3.075929244051367,36.847552200915246,53.16900892190766,0.5041150925227761,0.05302905117973946,0.03653912314833001,1681.1782234838536,Laminar,True,True,True
4.959980259933192,13,2.16198773405896,3.4720376741984786,34.10584054276649,50.02700395248475,0.2527314242842813,0.0471527113953754,0.020892381258580593,2528.7255198439275,Transitional,True,True,True
1.2220909822758714,11,2.619698357026198,0.5428598302678784,33.81668192728818,104.20830304005305,2.306151811895956,0.14664139979472715,0.0469721222179535,1311.7655662395139,Laminar,False,True,False
2.4888971213843334,10,1.4352267831468397,2.5523466120517493,18.852267831468396,62.876330267158735,0.6409474209990755,0.06997083319715708,0.026587536518055194,2330.6773337652103,Transitional,True,True,True
4.616790569161844,16,1.3174727857507227,2.5274096050824846,28.579564572011563,41.630162579852964,1.1679535550370854,0.030143360419758403,0.0898699493019044,2802.3413076401425,Transitional,True,True,True
4.448581365844953,28,0.60183316201374,3.799767674446818,30.35132853638472,43.2447581768824,1.5400546101410124,0.03325469333214147,0.11418430401761538,1347.8350577947385,Laminar,True,True,True
4.038756038160422,4,0.9484259801567594,3.1323742645842616,5.2937039206270375,40.970588459682276,17.72645591418549,0.02837810619168714,1.1932138476433527,9239.026001899112,Turbulent,True,True,True
1.1727713858523128,8,1.673612817664099,3.0607683157382617,16.888902541312792,152.64007959723162,0.14488627338499077,0.24300975970365238,0.0028319745938115448,1156.2295219337573,Laminar,False,True,False
2.5190177906969775,9,0.6111436910909513,1.2685471481321642,9.500293219818563,40.46134147813622,40.07704360139118,0.025209990704179147,1.6825797638407143,5560.146023131526,Turbulent,True,True,True
2.0409579034782697,7,1.2567288686922966,0.5923854707389073,11.797102080846077,46.72956954229955,47.63314998658895,0.036408345243493796,1.620287565544909,5887.841869474321,Turbulent,True,True,True
2.8081470989990116,30,0.7090134624349427,1.4592365954350264,35.77040387304828,52.86604386668871,2.4499156872907677,0.050607579326773885,0.11466206050096234,1612.030035082818,Laminar,True,True,True
4.965724292422726,12,0.6266665732071759,2.070403515071286,13.01999887848611,34.5794323237749,26.618240884296338,0.01626092417232885,2.2029807563451684,5729.187309992254,Turbulent,True,True,True
1.2723688068298218,23,0.8073616410053032,2.554728946720807,29.569317743121974,67.03609576177567,0.42042582361963116,0.07276228409847527,0.008915611725989253,614.4119636680708,Laminar,True,True,True
1.7598995922026446,4,2.6587297939080448,1.340995971752947,12.134919175632179,69.25909968931609,2.322086365155484,0.08034138436057245,0.06811064745160764,4107.537911822278,Turbulent,True,True,True
4.279434272292827,28,0.8998189796710783,1.8334460436566786,38.69493143079019,43.6624468361648,1.8033964938640248,0.03396221241584433,0.12862527937290713,2087.999941582135,Transitional,True,True,True
4.343249807591807,6,0.861463412816956,3.5640338392798454,7.668780476901736,38.46203235154696,9.926553323231333,0.023610791450736652,0.7185583468529051,6107.808052769044,Turbulent,True,True,True
1.5337918697575716,7,1.3818360106508445,0.9134417931508324,12.672852074555912,57.55973710146307,7.590493809054447,0.055737253772931115,0.19403729486288152,3564.6511235515504,Turbulent,True,True,True
4.749393827836131,16,1.5954457268805338,2.916159414746681,33.02713163008854,46.4490704560843,0.5100047752019649,0.03986820194786163,0.040370225525186085,2456.8068531376293,Transitional,True,True,True
3.646905690623493,17,1.8312001986380528,2.758150862330917,39.1304033768469,69.92787218946543,0.2220137280350707,0.08590983114821621,0.013494385469460596,1745.453277018977,Laminar,True,True,True
3.228774262290597,13,2.0619100253261258,2.0524943005745726,32.804830329239635,62.14099606299966,0.4248742154648276,0.06982507682415633,0.022863715526729084,2254.090036580249,Transitional,True,True,True
2.6555830579126516,20,1.143261912478411,0.5122324338827149,32.36523824956822,40.85861541219107,19.906229422187963,0.02629831787683874,0.8810440933414118,2994.925948291314,Transitional,True,True,True
4.997831495814272,24,1.1110076086951195,1.435838710781654,38.164182608682864,37.187887768347906,3.7402342250474776,0.021496452088545982,0.3115510068610795,3053.1737867653273,Turbulent,True,True,True
0.9200581055630238,13,1.4851154912503883,0.5609876845091826,25.30650138625505,113.22454387351416,3.0548113353698487,0.1608083653526599,0.046843398834547224,1291.600697704917,Laminar,False,True,False
0.9752215589055514,11,2.6649852625613115,1.273900762988335,34.314837888174424,145.71854282025953,0.20736861986616492,0.22668108144394503,0.003370505812232901,840.4678223203094,Laminar,False,True,False
0.9886577763720545,12,2.288012510805366,1.398158610784897,32.956150129664394,139.74305415083433,0.20171573317582017,0.21493064354964272,0.0033237971370144175,834.5899393612284,Laminar,False,True,False
2.7927437231199868,4,0.7790401166803893,3.9485357313268725,4.616160466721557,43.224321410499684,10.06136702550696,0.03129587019218,0.4683136601081829,5514.631341261681,Turbulent,True,True,True
1.0642313258147988,12,2.6291237558361646,1.3571043196814239,37.049485070033974,137.32411545965505,0.18300789762072092,0.2111263836792073,0.0032460456253246466,830.7618515508146,Laminar,False,True,False
0.5129208999266583,4,0.5313380241961875,3.684272993402784,3.62535209678475,142.99183174377606,1.79931481236551,0.2079279273733532,0.015381769546831394,1135.8311378087722,Laminar,False,True,False
3.388159508806494,15,1.9575356655531055,1.2055632880182707,36.363034983296586,48.430605180317244,1.6283468695413714,0.042613956540855244,0.09195164882786476,2666.513012666583,Transitional,True,True,True
3.6497578344288635,21,0.6511589348134124,3.582962857837004,23.67433763108166,48.0810736165874,1.4950771035103776,0.04221931758018999,0.09094448952687023,1532.7287564570634,Laminar,True,True,True
2.025643738538697,23,0.7498867980282569,0.751985181484621,28.247396354649908,50.74568042156025,8.225545807221916,0.04438726196234642,0.2777004226743718,2189.7080356347396,Transitional,True,True,True
4.814561252955669,18,1.5605665425830937,1.6635569016138665,36.590197766495685,40.30876223370724,1.8166137047922613,0.027628597198711552,0.14576996591135113,3097.821906760127,Turbulent,True,True,True
4.475891883304047,25,0.8394645640664845,3.473548399375056,32.98661410166211,48.10563603328696,0.8204782188454608,0.04299618694142185,0.06120619666930265,1550.039309782299,Laminar,True,True,True
1.1173901376769941,17,1.5892241351196823,3.620956339288214,35.016810297034596,89.73836337367118,0.055272312268472394,0.11659816899873296,0.0010293456102565698,471.07173036237003,Laminar,False,True,False
0.6622821924787645,6,2.1513299159630255,3.6069888046469485,15.407979495778154,217.84649931112062,0.04620129878466646,0.3639645366777339,0.0005099716242412564,715.7807677244016,Laminar,False,True,False
2.087642463025368,4,2.714937782731716,2.4528354394104657,12.359751130926863,72.32949160410952,0.6567195218574263,0.08776586157907497,0.022849926002121324,3771.1740808496393,Turbulent,True,True,True
2.0431427289193875,26,0.8079014646822237,3.026264094570029,33.505438081737815,57.510564931545844,0.46621857756334034,0.05797787575650718,0.01587585161392797,765.3117719060099,Laminar,True,True,True
1.0507781096428064,10,1.6462125265633194,2.2295558732274436,20.962125265633194,145.19180372517613,0.188593197339665,0.22668863866127886,0.003302826723201099,1012.3649397074138,Laminar,False,True,False
1.250587462207111,15,2.014943146370225,1.0507058858647336,37.22414719555337,113.07797262046435,0.4878300304850217,0.16464905439908162,0.010167901996878016,1015.5101642835972,Laminar,False,True,False
3.336500241853839,5,2.5979271889565876,3.089631209310332,14.989635944782938,57.057590400325125,0.6570907903051285,0.05980216645247682,0.03653972634621653,4381.059832107051,Turbulent,True,True,True
2.2710493459088363,4,1.5459827447728944,0.952582382538196,7.683930979091578,51.96887388565165,28.7790464961182,0.047601305350215804,1.0893105786814872,8485.155432401498,Turbulent,True,True,True
2.407812669514252,14,1.4736122680065529,0.6210008216138101,27.13057175209174,44.97110894831974,11.122452860601971,0.03396568425762391,0.4463463818972076,3066.0183049930674,Turbulent,True,True,True
1.73808839896853,7,1.9448639285240632,3.3215862386461055,16.614047499668445,124.07215564939128,0.16230080114688844,0.18986488579640895,0.004701552326945085,1760.5150362906143,Laminar,False,True,False
0.9422805656401121,20,0.5368686172533219,2.588933132753665,20.23737234506644,64.44495459937013,1.0116015786645824,0.06361805287426639,0.01588687512910822,562.824125552366,Laminar,True,True,True
2.129551388813517,12,0.5211537977233273,0.8320171053891592,11.753845572679927,40.268382907384705,68.37487262623056,0.02377929872973353,2.426796749352277,4897.090441540483,Turbulent,True,False,False
0.9428431735402105,5,2.027224443484375,2.340528308368796,12.136122217421875,204.5548723973477,0.20764364987388031,0.34384700140359,0.0032629232968760273,1612.112359591732,Laminar,False,True,False
2.5495848507791394,7,0.542065342531121,1.4484421849550582,6.7944573977178475,39.95846241966166,65.7257773550545,0.024272722250261742,2.7928907708354935,6832.686624246539,Turbulent,True,False,False
1.5950986426412466,25,0.6099291705573633,2.5687898766319957,27.248229263934082,57.464907693914654,0.9886558800640985,0.05590819563898954,0.026283394205492177,749.5132063637745,Laminar,True,True,True
2.2635935449985936,5,1.9574715646963852,2.1264024619306845,11.787357823481926,60.073757757444604,1.5753275296721247,0.06379020218556147,0.05943168712374003,4139.424847701068,Turbulent,True,True,True
4.897003642074875,13,1.7909735588204367,1.8481021012060754,29.28265626466568,41.04263231413117,1.9554147254433873,0.029146656763616653,0.15959455053771848,3865.2704499399433,Turbulent,True,True,True
2.2772009440784133,5,1.3872800950204884,3.030173106877276,8.936400475102442,55.10876751872745,1.6947648206804156,0.053898209791599795,0.06432200082740543,3849.845406883072,Turbulent,True,True,True
2.212983174657384,18,1.4603609663131076,2.6594063728188164,34.78649739363594,84.3830874661653,0.2108738735949005,0.11226347144113588,0.007777672237339047,1114.3376739941493,Laminar,True,True,True
3.3431069585831747,12,1.8888072677645882,3.2044255812134907,28.165687213175058,68.61631779939067,0.22682944089978643,0.08292814471826865,0.012638584704726783,2042.4874232631496,Transitional,True,True,True
1.3551839982146894,7,0.8952544723590745,1.9253817875184716,9.266781306513522,66.24275388666337,2.702123828553236,0.07186674793351343,0.061031249560832626,2562.931726948279,Transitional,True,True,True
4.482365006370228,11,1.8157269625009373,3.8251860448642074,24.97299658751031,48.14757280790087,0.3721211852168126,0.04308470349532549,0.027799716312414246,2697.4228277938573,Transitional,True,True,True
1.7860661469976864,6,0.7645518817613082,2.2563168527662376,7.087311290567849,49.54435053709982,7.204028342529101,0.04103167953555759,0.21444785241005135,3679.5806910112924,Turbulent,True,True,True
1.3651706035692306,13,2.0854647236241464,1.165323258505564,33.1110414071139,120.41986335177485,0.4590782525016066,0.1802986460663193,0.010445335584218765,1206.2541682716712,Laminar,False,True,False
1.055778158026739,4,2.1456007645277655,3.77757820147971,10.082403058111062,210.31254494026163,0.10822234940175299,0.35699497894633275,0.0019043132118118152,1663.9555623987999,Laminar,False,True,False
2.704495063969544,30,0.5835061576584356,2.5102990965100536,32.00518472975307,49.76531655303813,1.6242974311987455,0.04420972362928906,0.07321507308492362,1088.0675609801663,Laminar,True,True,True
3.8511102621926576,4,1.7348027653937865,2.6644085326789204,8.439211061575147,48.4706028274395,4.756957018780024,0.04320452390959797,0.3053260998638857,8172.125674705666,Turbulent,True,True,True
1.4975712060014337,6,1.0045462339076132,3.837253551898597,8.52727740344568,89.86599555249249,0.680625226294453,0.12012284974454004,0.01698807901627971,1924.9227305180987,Laminar,False,True,False
4.980188870350922,15,1.4273398003041635,2.982301451270195,28.410097004562452,41.749190864389995,0.8496554847063253,0.030608858100173962,0.070524079809451,2811.48125717966,Transitional,True,True,True
2.3349682879845823,12,1.3423171192552714,1.3168009455048213,21.607805431063255,52.42445289708117,2.436765133772056,0.04868592127319448,0.09482948854373763,2732.410950229793,Transitional,True,True,True
1.976351991833389,7,1.0375542209942914,0.8932079167038625,10.26287954696004,48.3522758403193,24.631756167070012,0.03942327108119925,0.8113503393857197,5460.36128790541,Turbulent,True,True,True
1.4784279321308582,26,0.7130541894413218,1.6366482531433206,31.03940892547437,67.2550821076137,1.1655546049048322,0.07477659986416774,0.028719808071917506,903.6449788700002,Laminar,True,True,True
0.6953902710545928,16,1.9086970038901505,2.8833819304914203,38.03915206224241,109.10465518162232,0.03536573168467292,0.14751535760779974,0.0004098830957041451,338.663631921127,Laminar,False,True,False
1.518958355448993,15,0.5651311309437674,1.6488428983476402,15.476966964156512,66.856681912357,3.8516142749470497,0.07423952053982286,0.09750736141495726,1707.9139387132334,Laminar,True,True,True
3.5504253210403824,17,0.7717925992158982,0.7201193481183501,21.12047418667027,36.70981056940493,48.80549404952035,0.019366480426197163,2.8880043646550457,5227.236696020654,Turbulent,True,True,True
4.806682041796597,14,1.5639821347354481,1.4251452849626132,28.395749886296272,39.370749908696716,4.288499056293986,0.025747673038199796,0.34355752333583267,4289.007717481005,Turbulent,True,True,True
3.238761824341151,15,2.0558623401897416,1.626225148016084,37.837935102846124,60.81862454644617,0.5815961471807519,0.067194077845273,0.031394189977881945,2189.6643421425038,Transitional,True,True,True
0.7868828138778636,20,1.0250120970639973,1.0404679980778182,30.000241941279945,98.77630415947311,0.8161642676910449,0.1292647855809173,0.010703760592454923,711.2838489020547,Laminar,False,True,False
1.057551556024896,26,0.5346191149349198,2.606502087327126,26.400096988307915,56.715361867171325,0.8754614337660287,0.049823469001637206,0.0154307600253175,483.53442988062596,Laminar,True,True,True
3.854100493761186,12,2.521123528732102,3.955690572696796,35.753482344785226,79.74291329141799,0.08843306348027556,0.10575204396894355,0.005680498560402406,1851.6728266733878,Laminar,True,True,True
2.1664736372128055,15,2.0069614177549573,2.833116685274187,37.10442126632436,101.72959758814224,0.10895880011776823,0.14681689260282085,0.003934272799958074,1114.2783098515222,Laminar,False,True,False
