flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
2.0719475385622492,5,1.2007260789921397,2.580990467909413,8.003630394960698,54.249337646123394,2.9677262746793125,0.05155333852672935,0.10248288583247192,4091.698960145224,Turbulent,True,True,True
2.789241004406119,18,0.9225908663490763,1.4118109181738627,25.10663559428337,46.32634839952203,3.285929584024846,0.03749345333708882,0.1527541588892207,2478.6877840745556,Transitional,True,True,True
4.60461652204921,13,1.27242385602329,3.9116576674096355,22.541510128302768,43.89666635703675,0.6894532760825709,0.03466812709773357,0.05291113243717936,2551.303880515574,Transitional,True,True,True
1.5866513834692177,15,1.9347582339295892,2.939045173336795,36.02137350894384,105.687745703358,0.08060628634435987,0.15230584096823396,0.0021315679290765752,810.4125267425836,Laminar,False,True,False
3.0356127322811663,21,1.177063586117249,2.9787664314306737,34.71833530846223,66.17392091464552,0.3454721356975012,0.07760732494359929,0.017478660229528358,1298.8326347586215,Laminar,True,True,True
2.7233358258905302,5,1.871379956549217,2.5880315938310203,11.356899782746085,55.51760690868191,1.5486681753477984,0.05575111580822678,0.07029239207235295,4560.763344536074,Turbulent,True,True,True
4.8518248977363125,14,2.079897441484661,3.0092429107752845,35.618564180785256,49.01508466010587,0.3254981433625665,0.045064198016813335,0.026320999935557397,2542.825463346863,Transitional,True,True,True
2.647491849294618,7,1.2205209661423413,2.4251310844888465,11.543646762996389,48.34726986016699,2.7604785735228994,0.0412590656056039,0.12180574205923848,3873.872051013412,Turbulent,True,True,True
2.141364561308162,10,1.3919810313331373,1.1149744744574517,18.419810313331375,51.20799804458737,4.252661202886095,0.04569580762812695,0.15177496651850708,3189.538743499495,Turbulent,True,True,True
3.0417905794905877,10,0.9329927165829878,2.59173359135945,13.829927165829877,42.96843042040458,3.1931328071209024,0.031205971899003798,0.16188068819604495,3222.4620200023537,Turbulent,True,True,True
3.1898573822956693,25,0.512954374588394,0.7021740510818333,24.82385936470985,35.45029068133498,58.008571997346635,0.016389290827967955,3.0839845270361,3920.9650761360026,Turbulent,True,False,False
1.075739213892835,5,1.1441312283694343,3.6743432813489685,7.720656141847171,136.3404988309085,0.418647027914914,0.20930380249225117,0.007505917078462688,1667.290697195629,Laminar,False,True,False
3.844181495322736,6,1.9966586811442093,2.350010504867618,14.479952086865255,48.309370351522865,2.1958949332187463,0.04287532394883974,0.140690311132541,5504.019222644803,Turbulent,True,True,True
0.7423086220016348,10,1.820731224010892,0.7576416283573308,22.70731224010892,149.98906908926227,1.1118579946664826,0.23059216718306969,0.013755696264706298,1075.0351936161944,Laminar,False,True,False
4.894443560538786,4,0.5137529350994969,3.0135237277452624,3.5550117403979877,34.82403943333584,146.110563924344,0.016707933937466356,11.918831812103267,12953.517181578522,Turbulent,True,False,False
2.8497958519627926,13,1.999253997620683,1.3787158296396236,31.990301969068877,57.57432663258835,0.9976928949577997,0.06009903772661508,0.04738701789305813,2423.2517139988813,Transitional,True,True,True
3.2545149616182822,30,0.5023883335587014,1.3012682100778057,29.57165000676104,39.52752032657484,9.63633583529521,0.024633376108506053,0.5226933191857778,2245.92408716244,Transitional,True,True,True
1.4446380349577215,28,0.8097155075845676,1.0813542445798565,36.17203421236789,72.07627315200796,1.62393737483499,0.08419131513913043,0.039100028301267006,1018.7728495629733,Laminar,True,True,True
3.3166064541442446,8,2.3463290225518043,3.604579066954342,22.270632180414434,62.284716820896875,0.22239218065707395,0.07023054881636673,0.012293122361974404,2601.3848625993473,Transitional,True,True,True
4.669644758802661,6,2.150439535799252,1.190887437217656,15.402637214795512,42.77135806445019,13.667215474314002,0.03246103129866297,1.06368401845095,8697.561594998073,Turbulent,True,True,True
2.218634977632539,10,1.3144788527438764,2.285037037906729,17.644788527438763,64.64972164967281,0.83208800675129,0.07281330494811697,0.030768325937449208,2301.5777862997697,Transitional,True,True,True
2.4321689406508025,30,0.8126600577029054,1.8398868936954544,38.87980173108716,59.17256001400352,1.0109552449579895,0.06242843670256783,0.0409802324529141,1141.2828744382998,Laminar,True,True,True
1.2674152675285464,7,0.5308404111230145,1.4567015622146506,6.715882877861102,50.78816342977751,19.54990025226741,0.04022221602904489,0.4129640343063983,3401.641038930874,Turbulent,True,True,True
4.763226702657951,14,1.567538543342673,2.9773048950714847,28.44553960679742,43.53949105980929,0.6965865833035617,0.03405784239352289,0.05529999690507987,2795.3628301659624,Transitional,True,True,True
4.084957935526648,9,1.6545318361573313,1.2970953766143456,18.890786525415983,42.166990808261595,7.739763260118039,0.030811210111179772,0.5269434558086132,5742.056620139223,Turbulent,True,True,True
4.275020836885333,7,2.4872939577287485,1.228598294566177,20.41105770410124,44.50124840826056,6.009804573420164,0.03563634400350133,0.4282006629496662,6137.068634622723,Turbulent,True,True,True
3.073560471350675,4,0.6557544257092804,1.4468185884857039,4.123017702837122,40.60619763588888,147.31066738339362,0.02653040721592672,7.5461374046314305,13646.28953990366,Turbulent,True,False,False
3.5560101495743055,5,2.5163331191155125,3.637330173418425,14.581665595577562,55.7410860502567,0.5463968045641261,0.05743539697600413,0.03238320971208335,4315.619581982139,Turbulent,True,True,True
3.433347712229173,24,0.5169539985032624,3.8443475394791724,23.9068959640783,44.92586892284412,2.0599895072599055,0.035660384501387275,0.11787767103278164,1224.8258101562458,Laminar,True,True,True
4.407986954924235,14,1.227091375865071,3.992150599815012,23.679279262110995,47.48317039497996,0.558429317882337,0.04170172735916833,0.04102581914120967,2252.6241182288013,Transitional,True,True,True
2.4005766591127298,4,2.1919357646620448,0.9758928652113013,10.267743058648179,54.02092721306859,13.921965467346826,0.05204730584083245,0.557012422498104,7074.207677238916,Turbulent,True,True,True
1.5472916559542182,12,2.2784405093812072,1.0467852940344018,32.84128611257449,113.24036488893373,0.6341378129133365,0.1671803671988906,0.016353269110764377,1447.950424297668,Laminar,False,True,False
2.399086680079504,13,2.413670961075013,0.8320841253508395,37.37772249397517,65.02003732525195,1.7282609479686706,0.07404180308520851,0.0691041303328869,2123.101405334501,Transitional,True,True,True
3.9371128354860803,13,2.002228066270964,2.454684106920455,32.02896486152253,52.13236922932557,0.44928904647254664,0.05060968105564859,0.029481694528506092,2537.3730930086285,Transitional,True,True,True
4.139230422930115,7,2.639521005084564,3.8408370148444844,21.47664703559195,52.874532206807544,0.3017016323668189,0.052272482550454885,0.020813542922340233,3407.2693011874544,Turbulent,True,True,True
1.3688744335736684,24,0.9136490909877908,2.552231399452153,33.42757818370698,67.7707092931065,0.31879037395555754,0.07502885946256031,0.007273066542952529,614.5011275171279,Laminar,True,True,True
2.52182778298927,8,2.4951068362137714,3.7610006801723626,23.46085468971017,104.52747296319534,0.09807866438776769,0.15334861914512965,0.00412229167952588,1881.5039359679229,Laminar,False,True,False
2.905483772095356,16,1.7593764178327425,2.4086776069392495,35.650022685323876,79.75488811386396,0.2562207733517713,0.10455694408527824,0.012407421650788229,1626.8556836836483,Laminar,True,True,True
3.809504011002491,4,2.1237119755174794,1.7543885700703055,9.994847902069917,49.37183367609245,7.612329019630337,0.044966174698485635,0.4833199655558738,9170.083202834772,Turbulent,True,True,True
1.962919233865154,7,1.1471323498097192,2.0274570279151307,11.029926448668034,54.04916484911075,2.7510222671437177,0.050767221434809204,0.09000057534946208,3298.3803058779777,Turbulent,True,True,True
3.6047301332543276,14,0.6682346193278889,1.9097828235553873,15.855284670590445,37.16915214927447,11.3444190611969,0.020346223647893336,0.6815594872360207,3729.432634282549,Turbulent,True,True,True
1.6726504751664435,13,1.3123250280280294,1.0703503602555655,23.06022536436438,76.07956637938605,1.8153386706819081,0.09355579713698428,0.05060711816840189,2016.4193857206806,Transitional,True,True,True
3.4647803125054133,13,1.1771577932383857,2.4385186845718447,21.303051312099015,45.10361197347965,1.4546859746565817,0.036053894697234384,0.08400278876446456,2752.4959189862907,Transitional,True,True,True
1.0880172904039518,14,2.2619923457122555,2.923937408542667,38.16789283997158,119.04640810310269,0.04262768838277062,0.17486658024220061,0.0007729943668401015,559.5836652874785,Laminar,False,True,False
0.6823716534331811,20,0.9341273882291721,2.681759737371909,28.18254776458344,79.87898831858104,0.1675937636341088,0.08866921460638567,0.0019060205599349424,352.338429103427,Laminar,True,True,True
4.168695669373911,25,0.6706577638797515,2.9181037875094984,28.766444096993787,44.68808119255669,1.8095151698408234,0.03592415375768555,0.12572196753636394,1734.999987552697,Laminar,True,True,True
1.391633885443974,11,1.8094554772589864,0.9746920897803997,24.90401024984885,106.67210739598804,1.1196533557148223,0.15300358313136597,0.0259691258293967,1696.773827073891,Laminar,False,True,False
3.466786376387077,23,0.5672241007756404,1.617515848560549,24.04615431783973,38.08049310795291,8.426863860441133,0.0220100602996696,0.48690228045076545,2576.22263726502,Transitional,True,True,True
1.3633687567986847,6,2.9716551385252057,1.5604870521602607,20.329930831151234,144.97012333908754,0.3065910477544016,0.22938523480479922,0.0069666109270420775,1872.157823383467,Laminar,False,True,False
4.018753737708271,9,1.411440619357671,2.6908984301497627,16.70296557421904,42.99299846180996,2.033234207140548,0.03240519193903632,0.13618445949303987,4064.444809215008,Turbulent,True,True,True
2.6692695422572434,14,1.922604442896088,1.5146208515768504,33.41646220054523,68.71460652904582,0.6423892902965415,0.08203808519034149,0.028578502781013412,2071.287065393872,Transitional,True,True,True
4.942387574970435,7,0.9923866741637286,3.2536455525468306,9.9467067191461,38.1454415214666,7.7583440075329015,0.023379259217906522,0.6390790504196158,6209.253203082934,Turbulent,True,True,True
4.340350142520931,13,1.8442649626343341,0.6710096736531718,29.975444514246345,38.18917384051481,19.29584034351719,0.023062860924599037,1.3958450564174327,4956.554653408969,Turbulent,True,True,True
1.941705318368662,12,2.782282709705436,1.7522847304081755,38.88739251646523,121.76609639347872,0.17161235557960808,0.18612098920232187,0.0055536770587783155,1332.4474982534234,Laminar,False,True,False
3.733962924853048,5,0.8956254523501523,0.9645450154076061,6.478127261750762,39.75136024059453,159.28956023245976,0.025648806099763832,9.91302187040252,14991.01880223389,Turbulent,True,False,False
4.696160314292685,6,2.783856620882473,3.290942943589395,19.20313972529484,50.146456949686495,0.6357152423458993,0.0472286289404454,0.049757011538262806,4811.0913995323,Turbulent,True,True,True
1.025233523041817,12,0.9680765652246286,1.7893437814558086,17.116918782695542,113.41744516909155,0.7407661243153846,0.16279869946812234,0.012657637723031571,1156.9710000318926,Laminar,False,True,False
3.4686161534350335,7,1.6928180697881232,2.3596251898428022,14.849726488516863,47.59260444958794,2.075756456946527,0.041036472694522985,0.12000003961936327,4565.886972621129,Turbulent,True,True,True
2.5360132964807907,27,0.6814785658091631,3.2547454442457546,31.399921276847405,51.45011352099481,0.7868981150620009,0.04722581932663214,0.03325973471288175,891.0290283809557,Laminar,True,True,True
1.0688528463882752,8,1.467057114019323,1.4801427723035827,15.236456912154583,135.15868559948737,0.7093348215944691,0.2068539899071292,0.012636242385059462,1692.786692721339,Laminar,False,True,False
2.3112820665248828,14,2.0450227759560713,1.589855592726991,35.130318863385,89.69413886621446,0.3974459320137074,0.12316213440521644,0.015310160917942496,1695.972976207158,Laminar,False,True,False
1.9715887055506363,27,0.6187051944455733,0.628980392135186,29.70504025003048,47.950441144083335,14.292131934389404,0.038602010380812776,0.469636765001362,2185.401799201302,Transitional,True,True,True
3.460860340224446,9,1.4726179970679087,3.6560599628738686,17.253561973611177,49.35584321857371,0.6543562533512919,0.0445536528844654,0.03774392676002244,2799.7550193589827,Transitional,True,True,True
3.3907133827203357,30,0.8303574229533462,3.656708319982715,39.41072268860039,49.588425497738214,0.4798100216227478,0.04493279619298691,0.02711497102465974,940.5703623898253,Laminar,True,True,True
2.960675907222969,17,1.2126324324035438,3.5727441213584643,28.614751350860246,69.7552760498074,0.2936837381051728,0.08465004934053452,0.014491706129186087,1358.969556300484,Laminar,True,True,True
0.7449819232748351,13,1.842071003005369,1.6893501761515255,29.946923039069798,135.0873738132663,0.13991340792110643,0.2008583414612102,0.001737215995416707,605.9499614936897,Laminar,False,True,False
2.6453041492048603,12,1.1607906308274596,0.9552908182651401,19.429487569929513,43.6178085613789,10.34573133958892,0.03179564780198034,0.4561267673195555,3889.9667049294294,Turbulent,True,True,True
2.7003205637507817,8,1.4608095982642715,2.9794705109418484,15.186476786114172,54.13051843052405,0.8295030237387767,0.05293190164318664,0.03733206787825453,2838.5651454914096,Transitional,True,True,True
1.13566764157742,4,2.139755299159382,2.176725276048298,10.059021196637527,117.96000571807721,0.4448972581474663,0.1732487219770202,0.00842092366507656,2456.0961617769885,Transitional,False,True,False
3.965416425315899,11,2.742774609891633,3.381804069797296,35.17052070880796,68.46176182084335,0.12629709103158887,0.08329455460733028,0.00834700932077133,2197.879077219707,Transitional,True,True,True
1.3289347141732941,7,0.9236015013626213,3.2423574206008072,9.465210509538348,99.53245918074376,0.769227022094221,0.13823641545436632,0.017037541545685965,1701.6667765423351,Laminar,False,True,False
4.612239902717198,6,2.8136221692596437,1.5437552627965596,19.381733015557863,46.22854352353919,3.820024308655305,0.039337046953907585,0.29364780909549454,6587.480696069147,Turbulent,True,True,True
1.1565194890060317,18,0.6980488776827436,3.8502670222326887,21.064879798289383,63.22310437943463,0.40403229410034563,0.0640033804688181,0.007787853705247774,527.4893878571486,Laminar,True,True,True
2.4161115039421053,14,1.390757711920776,1.826270440164152,25.970607966890864,68.76735921583739,0.746961311315261,0.08157871292765703,0.03007903028780804,2003.1707636355104,Transitional,True,True,True
4.752485725524521,13,0.6567614685079397,0.916714505838047,14.537899090603217,34.693079382057476,109.35875057771719,0.016358191033772836,8.66209835136329,8675.634552479783,Turbulent,True,False,False
4.0534318196683214,15,0.82134189490238,0.6206104787241773,19.3201284235357,35.81809795420816,95.20951783713416,0.01808602556979761,6.43208815227197,6997.849435304711,Turbulent,True,False,False
1.5090545672565232,18,1.1520268442756776,0.5497456035112469,29.236483196962197,70.35648187854159,6.200626859752655,0.08117694449837497,0.15595140470938695,1839.56377136825,Laminar,True,True,True
1.4724074225173702,10,2.6385842240925093,3.6438254041940126,30.885842240925093,145.50261338646186,0.03857762108364123,0.23123186296360757,0.0009466995937769325,875.1563433375371,Laminar,False,True,False
0.9752954967989418,18,1.2068767649632712,2.237420315609299,30.22378176933888,92.69858875403833,0.19261804297652801,0.12064229197540373,0.0031309918319538804,587.4176712790896,Laminar,False,True,False
3.8693803898505195,9,0.9668147550485807,3.974281280748378,12.701332795437226,40.5299653246481,2.2301245184684153,0.027340892465935875,0.14382000131144196,3249.0733716604263,Turbulent,True,True,True
1.2268486929664066,12,2.82235108967835,3.4137759800688947,39.3682130761402,133.96176565023774,0.02622580285464591,0.20619398918309736,0.0005362515325702832,612.1793832608395,Laminar,False,True,False
0.543483741921117,15,0.7237973158457576,1.7521339666948852,17.856959737686363,101.80345071689774,0.6426144108764804,0.12712888138312683,0.005820841410593062,546.4376409464039,Laminar,False,True,False
4.185242818389538,27,0.8851798227600676,0.6692859916970305,36.89985521452182,35.3807835744801,24.784969192834787,0.01732320669050127,1.7288519053052953,3723.570809839252,Turbulent,True,True,True
2.627089998960187,13,1.0998203318662658,1.5995831416765505,20.297664314261453,47.64396262550891,2.7251003257745734,0.03981023951452021,0.11931806353342546,2795.4240251193337,Transitional,True,True,True
3.1913602660031914,13,2.534927388297151,1.7371620513201196,38.95405604786296,67.73402585877216,0.38170001948051374,0.08095888565155764,0.020302371261712596,2145.7347853594697,Transitional,True,True,True
2.5738559433189607,8,1.4682665133016135,2.324830722544303,15.246132106412908,52.422268846767736,1.3642599691720152,0.04925355912569707,0.05852347716475889,3167.2633117416676,Turbulent,True,True,True
2.660641109729264,15,1.5613900937346008,3.6791800244900505,30.42085140601901,83.9717242992221,0.15297243820183803,0.11253483735689873,0.00678341262892216,1263.864160890222,Laminar,True,True,True
2.763023614156603,11,2.790966026055939,2.4254446673628762,35.700626286615325,97.25192278167538,0.14132578486726868,0.1392956477969367,0.006508108014624654,1798.059387872086,Laminar,False,True,False
0.5879748723933785,11,0.9018223579442326,0.5757850626121289,14.920045937386558,137.6462128639389,4.9886396514510025,0.20081795565873506,0.04888657937464086,1350.7995735294537,Laminar,False,True,False
2.7602506031401943,18,0.5601261891831781,2.255393192349633,18.582271405297206,46.235748866737985,4.18125026361188,0.03725806769222226,0.19235497603357982,2033.7678795822278,Transitional,True,True,True
3.795779449647433,21,0.9705634297408321,2.0532670071776655,30.381832024557475,45.34340025184609,1.5823435123967848,0.03689564940898451,0.10010378311064425,2232.0716848447937,Transitional,True,True,True
2.9533038919689822,12,2.2457409864705125,3.0071788004536106,32.44889183764615,89.31525986837053,0.13971559455188304,0.12375788422675106,0.006877043485980608,1749.4841794867555,Laminar,False,True,False
2.8061616302016232,5,2.6759690135063576,2.853528809648375,15.379845067531788,62.12100922764212,0.5386114178826168,0.0691138842591204,0.025190511574178193,3790.014602268158,Turbulent,True,True,True
2.1319909603565765,20,0.6479041162442002,1.7312939157462521,22.458082324884003,59.12034702396228,2.665104701650137,0.061490959324193385,0.09469965220536505,1673.0490292517507,Laminar,True,True,True
2.579473963394073,4,0.9171777987710625,1.1626490724792125,5.16871119508425,45.626230102254056,75.31736680857209,0.03567365862712568,3.237986444568544,11577.848682242833,Turbulent,True,False,False
1.2756397171297813,25,0.7772709626586731,0.8049525921651063,31.43177406646683,77.69790815708782,3.0965194877565576,0.09411490899954732,0.06583405405747718,1204.2151181812415,Laminar,True,True,True
2.2607566290471746,22,1.3340875928158376,3.8653663488939807,39.849927041948426,67.69903238512885,0.11949242361278095,0.07903277395084525,0.004502388146725128,738.001583442024,Laminar,True,True,True
2.783770770245174,5,2.5566116420879723,0.9524308106338968,14.783058210439862,50.7676896618515,9.405028565277384,0.04636599771742499,0.43635739355566816,5924.595994786598,Turbulent,True,True,True
1.706354520843672,16,1.458879742335059,2.769421449569128,30.842075877360944,93.54772773815682,0.17064802529234613,0.12866205360113664,0.004853100490510668,941.8186066560513,Laminar,False,True,False
2.8937680517842805,11,0.780924685231728,0.5250988676829447,13.590171537549008,38.456971260280405,154.17176450855771,0.021941058323112172,7.435622110367899,7521.4906549137795,Turbulent,True,False,False
4.47894518704252,5,2.178201072248989,1.5441541779646184,12.891005361244945,45.42128516741009,8.830994034481867,0.037629676938082314,0.6592256371257291,8986.11188661822,Turbulent,True,True,True
4.6131645507340036,5,0.8007814189908722,2.0399915019948973,6.003907094954361,37.80220141060766,57.89784930139888,0.022484988098948343,4.451538432682547,12127.640626340533,Turbulent,True,False,False
1.8309418931353147,11,2.7096666670295892,0.6282222963124071,34.80633333732548,78.73830072017664,2.4551400060783446,0.09961705468479916,0.07492031151068887,1862.06093082911,Laminar,True,True,True
3.3524621133632255,7,2.941675917015165,2.775457097543151,23.591731419106157,59.15013674093365,0.332476060048541,0.06400779442343486,0.018576889915216842,3128.033812015908,Turbulent,True,True,True
4.77465330660071,28,0.6891486565626682,1.757474210986839,32.796162383754705,36.255689781498226,5.268077914732488,0.019497469967527853,0.4192207605834608,2602.5595614214653,Transitional,True,True,True
2.1982629713224453,8,0.8642994043334469,3.9919195708588484,10.414395234667575,60.80960690899924,1.1310953012809817,0.06507296634736821,0.04144074863071312,2112.882241084293,Transitional,True,True,True
3.2809375441469153,12,1.427818891381829,3.6700488072079933,22.63382669658195,63.14635848801188,0.33831954691169785,0.07190666170305103,0.018500088389689383,2002.6822738483158,Transitional,True,True,True
4.003735111817359,19,0.6629611448965768,1.6292390702035238,21.59626175303496,36.027543971507356,11.205142407058414,0.01846085080846368,0.7477070348008907,3432.757176596337,Turbulent,True,True,True
1.1212777802835712,30,0.6380644408881182,3.816944125128684,33.641933226643545,50.592673580315505,0.30335028968348776,0.038351441353489765,0.005668998991077991,313.2761369938164,Laminar,True,True,True
4.558531147292122,15,0.6223342388146078,3.434091026622976,16.33501358221912,35.97290382888221,5.166995947022247,0.01878900715540347,0.3925651993738845,2797.5257029599716,Transitional,True,True,True
1.0234719512808326,22,0.5064465262164657,2.239225362880063,21.641823576762246,62.775089544917215,1.4185889759640709,0.06148982951426393,0.024198100454923762,632.686436139313,Laminar,True,True,True
4.771544594559621,18,1.4323478452205731,0.6082270597831967,34.282261213970315,35.901035389867864,28.430641493097507,0.018786197590117584,2.260967895604198,4850.849912000804,Turbulent,True,True,True
4.617407377751902,19,1.3178916521451054,2.9667209046028367,34.039941390757,48.70286552430885,0.5363151307118191,0.044289182683156805,0.04127309068914549,2117.9559940795816,Transitional,True,True,True
3.624067409501592,6,0.6594437661518133,1.8475013253514525,6.4566625969108795,38.24920542779835,56.88075894612638,0.022527631123941863,3.435661745406212,8996.717668608226,Turbulent,True,False,False
1.9270895622673994,10,2.2506409971808146,3.3692387348094366,27.006409971808147,129.12425139274322,0.08317061464593858,0.20078108990672633,0.0026712870561925394,1280.4386490605477,Laminar,False,True,False
1.501004378262536,15,0.6015208684704041,1.2498953802671167,16.02281302705606,61.60782880725803,5.562888712535889,0.06362849476262811,0.13916533855506016,2018.2293889943787,Transitional,True,True,True
1.1407456624472156,15,1.5567710361084572,3.9702020387828165,30.351565541626858,93.24968282362853,0.058069723065116645,0.12388448233932634,0.0011040464117673808,513.80001794639,Laminar,False,True,False
4.8780729509511325,14,2.1745002379524303,2.080899235320106,36.943003331334026,44.15763561799507,0.7667933067389462,0.035365259302898,0.0623412281428938,3057.4813500980094,Turbulent,True,True,True
4.328302556733371,30,0.5595121945908463,3.420414156497262,31.28536583772539,42.6368405638468,1.9516970925352024,0.03194896590107128,0.1407922585931534,1353.646354250219,Laminar,True,True,True
2.73778710894953,13,1.4351151533562692,1.7901810385338557,24.6564969936315,55.22095497171623,1.087645063084723,0.05518570380207136,0.049629010547099214,2438.2072319382487,Transitional,True,True,True
1.5115599584063206,14,1.9603489511062793,1.6122000488882606,33.94488531548791,116.58238158091739,0.25850552670738747,0.1736445497321459,0.006512443386627043,1128.5038523133285,Laminar,False,True,False
4.236133590577804,10,0.7784627671426663,2.5217573130126527,12.284627671426662,37.16505749434657,10.291826736359408,0.020933061258421867,0.7266258824383136,4793.035460589162,Turbulent,True,True,True
1.2202012721259605,5,1.8813647173757968,2.7480419028400522,11.406823586878984,141.78069379602724,0.25601047139637256,0.22176794519486095,0.005206405047923677,1968.4302826847752,Laminar,False,True,False
4.007037429410991,14,1.5649802464342304,1.3251991054088554,28.409723450079227,41.327754925598164,3.6651856344251614,0.02906423483335477,0.24477560038135152,3697.894072054973,Turbulent,True,True,True
3.9610026806790657,5,1.5944736658461784,1.1864212430057928,9.972368329230893,43.54291286928736,27.80459527757661,0.03345281294461905,1.8355679404946241,10637.374564085456,Turbulent,True,True,True
4.385679994838537,10,1.498056813006235,3.4981529983438286,19.480568130062352,43.24380350601767,0.9254818575504161,0.033206388721431446,0.06764778780408115,3277.782776538931,Turbulent,True,True,True
2.269295093318884,5,0.7946886768923997,1.4308232512102865,5.973443384461999,45.82880705324813,36.563072260406834,0.03531627337114323,1.3828733412867504,7615.088245150969,Turbulent,True,True,True
3.2001324878432675,13,2.1373383171058897,2.03356675919736,33.78539812237656,64.40439162280057,0.38983642647084416,0.07431197773193376,0.020792136888234527,2203.830541541406,Transitional,True,True,True
2.0047527536923484,8,1.1023137013079096,3.381654950498483,12.318509610463277,71.95688475451769,0.6895239863171942,0.08673564074014076,0.023038751838438676,2086.8544556203688,Transitional,True,True,True
2.285032763585307,18,1.6008879815934611,0.8215351541037279,37.3159836686823,64.29182432754614,2.205900474826936,0.07228598253619571,0.0840092476364656,1956.8332434817282,Laminar,True,True,True
4.153310807669083,16,1.1680429079545762,3.6598637284902718,26.18868652727322,51.3705941882894,0.5316484168727037,0.04927639267931773,0.03680168526129264,2007.7030719600396,Transitional,True,True,True
1.0419754721517867,18,1.3696670639851358,2.4790249458957074,33.15400715173244,92.91696297406551,0.12924939273356395,0.1220232616854856,0.002244578283648117,561.637024082561,Laminar,False,True,False
2.0814917653978977,4,2.855169334178399,1.3914858016930078,12.920677336713595,65.07069190982442,2.4369011410310426,0.07322789338215538,0.0845398276357476,4575.6374793815485,Turbulent,True,True,True
1.7654602711670553,16,0.5096597058542705,3.0464496832410974,15.654555293668327,59.78101129509383,2.209696527540731,0.061410962126908566,0.06501885717848266,1158.6352878706336,Laminar,True,True,True
0.7349672978705439,10,0.7204202673103963,3.834177909621803,11.704202673103964,91.76068754046541,0.4268099512144936,0.11394176459010534,0.0052281892758062505,602.562145493227,Laminar,False,True,False
3.5782319354791445,6,1.5690150182223392,1.2016894145801087,11.914090109334035,44.33895502149883,17.007006661049566,0.03465626648403345,1.0142502393579016,8037.313979604591,Turbulent,True,True,True
1.8259523998493372,9,1.7622868429266056,1.2804624881143787,19.86058158633945,68.64731659301789,1.4139208987776202,0.07941360988171134,0.04302920430533545,2489.8011532190694,Transitional,True,True,True
3.808993355070072,8,1.1080519897258794,3.565990687722659,12.364415917807035,41.72675857311044,2.3637486405128265,0.029675518059757502,0.15005838107948785,3803.7454990771184,Turbulent,True,True,True
2.207979981836051,6,0.987800138634312,3.3145996704104075,8.426800831805872,50.538342591197406,2.296065954394925,0.04455924682960984,0.08449446107132136,3193.8683637978284,Turbulent,True,True,True
2.093740587347281,11,1.7084975697198366,1.2798693824735647,23.793473266918202,65.1237329540141,1.326583092495358,0.07337442084085871,0.04629201438743673,2378.3740557903166,Transitional,True,True,True
3.587409820260192,18,1.348563122383354,3.807777848799907,32.77413620290037,66.14189824691731,0.23604662559362907,0.07827244174575733,0.014113266378231095,1443.2805415415376,Laminar,True,True,True
0.6377477430210624,25,0.8323577581851009,2.560754610461718,32.80894395462752,70.89200304510368,0.1791987302368722,0.06921964020530211,0.0019047264293467576,280.7337172736813,Laminar,True,True,True
2.993401605297156,10,2.1483191944106315,3.904828187491701,25.983191944106316,87.25514646130327,0.1207752551645475,0.11970292815393187,0.006025480711495501,1846.5779100177895,Laminar,False,True,False
4.852204898072752,7,2.2149691414362933,0.8154138528654011,18.50478399005405,39.893972313838226,28.157859000227024,0.026822205604265577,2.2771283560023914,8541.368689143415,Turbulent,True,True,True
3.619297037565549,13,1.3438656167348961,1.4125759921485013,23.47025301755365,41.81665832536346,4.303003978780283,0.029657303279500787,0.2595641592172041,3771.516177832675,Turbulent,True,True,True
4.443021998777766,14,0.6746610649370275,2.5995374568965253,15.945254909118384,35.64212937700917,8.458378293489002,0.018045388134030768,0.626346013865933,3619.339451538228,Turbulent,True,True,True
0.9818175777422726,11,1.1916601606662132,2.2751523756695327,18.108261767328344,124.26220161675784,0.31779010556788806,0.183867532403304,0.005200198527985417,961.3724149124083,Laminar,False,True,False
4.278925617126262,9,1.953098986638694,2.1920652412082244,21.577890879748246,44.84888652595054,1.6096087248362878,0.03633469205834448,0.11478993343753213,4282.864976779296,Turbulent,True,True,True
1.6756535822485468,25,0.9921775214109181,1.347799438406061,36.80443803527295,75.36061050405297,0.9075615092302597,0.0921333042881778,0.025345978234209702,1069.588060463631,Laminar,True,True,True
2.5884538888632047,7,0.5432325610369577,1.144944995333876,6.802627927258704,39.737921007273464,110.49779820799525,0.023916394547580568,4.766974258038449,8179.149898222136,Turbulent,True,False,False
3.1494501482909816,22,0.583570781779761,0.6516611371117511,23.338557199154742,36.0510073153642,61.91778216828787,0.01753284454127372,3.250116137196049,4327.603357538574,Turbulent,True,False,False
1.6758955195536334,22,0.7087542384664123,2.396811812676776,26.09259324626107,64.61333023457856,0.8844408289709748,0.07063998352665142,0.0247038403763793,915.9407592288377,Laminar,True,True,True
1.0566589188050621,4,2.4430632982689673,3.8968083231323734,11.27225319307587,235.46423746993008,0.07522321880384605,0.4073097251619533,0.0013247547508384765,1555.8877623908659,Laminar,False,True,False
4.767831327369715,21,1.1834128755881954,0.6029336091811048,34.8516703873521,35.23340922034329,33.403456159816656,0.017448596438328422,2.654367412019912,4745.913139101504,Turbulent,True,True,True
1.982354972502956,23,0.6495030231813482,1.7589943018500005,25.93856953317101,62.41133768300293,2.0045309777299467,0.06756344398948289,0.06622819918731952,1336.2610733157094,Laminar,True,True,True
1.8411554639610812,23,1.0483640895474418,2.9714576415561034,35.11237405959116,67.25428270692859,0.2523765570883681,0.07669261847321146,0.0077444079509822435,743.6005946459422,Laminar,True,True,True
3.465936522609683,6,2.776936599203994,0.8609859845559535,19.161619595223964,45.72009645343926,11.085628411303214,0.03728824917625171,0.6403680731135895,5929.250490368686,Turbulent,True,True,True
1.1736015101515886,18,1.4586241980485326,2.795587181520152,34.75523556487359,90.65270695229643,0.10268910128036736,0.11904369364322319,0.0020086014056458095,572.2858218408461,Laminar,False,True,False
3.1283568151043544,8,2.8960620093661684,1.5677268576148702,26.668496074929347,54.05239629912806,1.0107081321655536,0.053504814313707474,0.052697594555691694,3271.1958559568816,Turbulent,True,True,True
2.1153767620239226,5,2.0590744976085587,3.808079311109071,12.295372488042794,75.77474290171475,0.2897968195886112,0.0947467385698674,0.01021715763110312,2692.614302480942,Transitional,True,True,True
3.482097075964724,17,0.9689777970511975,2.6658347514052725,24.47262254987036,49.580244045005884,1.1213046773325677,0.0450278136981547,0.0650748623034217,2104.233019978139,Transitional,True,True,True
4.931413385143447,8,1.5273238188216416,3.5568081339623108,15.718590550573133,41.68591826599004,1.605220696246001,0.03045373328410539,0.1319334471262802,4527.396241095187,Turbulent,True,True,True
4.552163359276644,7,2.9509552538994352,3.5969665729253353,23.656686777296045,51.738852081220635,0.31964161669021757,0.05031648777365015,0.02425101425995264,3708.5164505442854,Turbulent,True,True,True
4.30495089149302,6,0.9624577368872557,2.041318805546754,8.274746421323535,39.448852476447186,22.981577014724984,0.025554955226239774,1.6489093409575966,8919.350422598234,Turbulent,True,True,True
0.5213819523311625,9,2.2321323872406453,1.5361880473280385,24.08919148516581,185.4109910039801,0.12039285977866451,0.29322153793532085,0.0010461777379688665,574.049781629063,Laminar,False,True,False
3.0078470579650243,25,0.9266108984567349,2.680007095076765,35.165272461418375,58.8024639536367,0.6078213356047677,0.06282065093491443,0.030470560267786204,1245.6599254109365,Laminar,True,True,True
1.8754818219996938,5,1.0368048564640842,1.3009627528271877,7.18402428232042,52.235479881750024,16.685114855107166,0.04679806565863672,0.5215438268121758,5991.359987704414,Turbulent,True,True,True
1.4666871412647295,6,0.9192280361736428,1.7694722571296162,8.015368217041857,57.21113357670227,5.179687679420277,0.054610785883178845,0.12661635525288445,3394.9058644612633,Turbulent,True,True,True
4.490305934747756,4,2.5941987800189508,2.872525275067853,11.876795120075803,51.215980342395184,1.9486246528050695,0.04922719610417652,0.1458320140514398,7667.833687572512,Turbulent,True,True,True
2.1199675765105823,5,1.140878356309639,0.8668206495854518,7.704391781548194,49.000300269606726,43.37495109412967,0.04121258473404439,1.5325581658714518,7885.777286757796,Turbulent,True,True,True
4.734833766110105,23,1.1485963393272107,2.9188751284931445,37.41771580452585,49.037310354670836,0.5953029465417681,0.045035364396100036,0.046977674872513364,1889.888933044756,Laminar,True,True,True
3.6956859704869665,7,0.901921761506485,3.3494590626796965,9.313452330545395,40.20201744027625,5.694625855817135,0.026510204741650403,0.3507591480419287,4637.1474848630905,Turbulent,True,True,True
2.7962927112936313,19,0.7182134746188613,0.6499049968279138,22.646056017758365,38.14837509763724,39.76619664625023,0.021150517342869542,1.8532987639629794,4016.8833513178392,Turbulent,True,True,True
3.366456716724574,26,0.8750594927745421,2.3373216600665496,35.251546812138095,54.672237930273624,0.9483184699375418,0.05506984094713566,0.05320788471192014,1505.069360857438,Laminar,True,True,True
0.5634894167802893,10,2.748825425446254,3.436089666875008,31.98825425446254,161.3215649973048,0.015109798926348492,0.24710516426310639,0.00014190352974459257,340.20126075934365,Laminar,False,True,False
2.2925669379964098,7,2.8173469883930675,3.9049258191131293,22.72142891875147,124.19966806652207,0.07169571783753723,0.1921223663411059,0.002739453871837622,1819.2473400973704,Laminar,False,True,False
4.748571254352752,21,0.734840991480228,3.5238729376966975,25.431660821084787,41.9708810834707,1.6060484236412589,0.030911298340035802,0.12710725629335723,1982.663873097567,Laminar,True,True,True
0.7497663306671271,7,0.8383141065381547,2.1769728236201926,8.868198745767083,143.27478010834483,0.9572516862073284,0.2173564158633076,0.011961918071543145,1326.4263648431072,Laminar,False,True,False
4.539788313366762,29,0.564943899866402,3.214792512893726,30.38337309612566,42.02977114309965,2.279132766013268,0.030889708711926825,0.17244633826263825,1546.535833213821,Laminar,True,True,True
3.6606994698738733,11,1.863729114185484,3.3536995540522443,25.501020256040324,57.20565530806321,0.30325322974108376,0.06048026587065443,0.018501982289178754,2381.764226364162,Transitional,True,True,True
4.2803796769165965,8,2.9148194796348426,3.0189918166606455,26.81855583707874,52.114383203333205,0.34582680159534546,0.0508668278633627,0.02467116688802974,3366.9950066589786,Turbulent,True,True,True
3.5459391927318293,19,1.4035544813966134,0.5079050251000268,35.667535146535656,37.627240612457136,25.41198250196892,0.021196212700373314,1.5018224119791177,3645.8305332220207,Turbulent,True,True,True
3.3151233854229747,24,0.988218698682843,1.4226970174416542,35.21724876838823,47.97456157266272,2.0957290276818155,0.04160829725658897,0.11579333848629565,2139.391787010553,Transitional,True,True,True
4.763336422561235,6,1.1124689857471364,2.20487886393647,9.174813914482819,39.61387351520661,15.96040788669757,0.02620667689401877,1.2670798700940022,8936.200187844395,Turbulent,True,True,True
3.1628184100596135,4,1.4120846468087076,2.4762082619135337,7.14833858723483,49.01930413018547,6.672254027542149,0.043488750649187835,0.35171879791507854,7593.4509225309475,Turbulent,True,True,True
1.9369798987421218,19,0.5027301857808548,3.5313366050746975,18.551873529836243,53.28793835127962,1.7502038998160765,0.04914659288544534,0.05650182954406351,943.6530009654286,Laminar,True,True,True
2.4324983848476736,5,0.7087522885648205,3.429886796918872,5.543761442824103,43.581236566832054,9.144920787068683,0.03124659113125903,0.3707500840684081,4389.437789566602,Turbulent,True,True,True
1.2665168166991567,17,1.5265528969607898,3.440929414723585,33.95139924833343,89.06035052706251,0.07484787201163869,0.11675853576262539,0.001579934809948109,560.0278268579618,Laminar,False,True,False
2.5600232309608377,15,1.023285758551724,3.0033149048417,22.349286378275863,69.02049849060415,0.585044022633023,0.08241980837566633,0.024962104817921955,1582.697744619051,Laminar,True,True,True
4.727134916927388,14,0.8187427274164014,1.945302355815171,17.96239818382962,36.10471631225113,10.372378279407382,0.019165226425887257,0.8171938589360974,4561.511105756207,Turbulent,True,True,True
1.0652502625817488,8,2.951072281262796,1.985065285488957,27.10857825010237,187.66300970403927,0.09533493669571626,0.31181710613081437,0.0016925927724721025,1007.2987736157469,Laminar,False,True,False
2.6990921811513626,10,0.5220598145112155,1.348846355877207,9.720598145112156,38.46242148262354,49.88958690943274,0.02159328240711112,2.2442765658020214,5387.032637470699,Turbulent,True,True,True
4.903046737153269,21,1.0262327244292642,2.653424307453487,31.550887213014548,41.19555702240407,1.2715645333716186,0.029456128068281455,0.10390900560712557,2369.317672589994,Transitional,True,True,True
4.18397685639196,28,0.9324670201237066,2.119492590081884,39.60907656346379,47.92550830855208,1.1659343981589776,0.042411615800673916,0.08130404229947419,1828.253263514548,Laminar,True,True,True
1.690459376078422,27,0.6115081683035046,3.506389153665347,29.510720544194626,50.752171958895616,0.635476809846699,0.04299164398578636,0.017904128858095947,567.7398228161675,Laminar,True,True,True
4.691995970092902,25,0.9492050384490878,3.120499309987413,35.730125961227195,47.990795336922474,0.7532635619369792,0.04291458603285101,0.058905159950435534,1722.021853058429,Laminar,True,True,True
3.7657376289515927,9,2.247954426231997,0.5914449066033325,24.23158983608797,40.034302624151685,26.89274754552904,0.026247209592598558,1.6878505229682381,5502.562315984763,Turbulent,True,True,True
2.0001306513068964,7,1.492848615998996,3.038915786234164,13.449940311992972,73.68567386907802,0.5064876757466438,0.09017663102982651,0.01688402541283418,2354.381836377751,Transitional,True,True,True
4.749086688091472,19,1.3904319285885245,1.9678116497692,35.41820664318196,41.12773786866649,1.376286352803874,0.02922534081646826,0.10893505328504736,2779.253748836382,Transitional,True,True,True
3.643314655405193,9,1.6002995923479482,2.7740971410527697,18.402696331131533,46.35989388023232,1.1364847091533998,0.038769985238069175,0.0690095232750415,3455.571629040001,Turbulent,True,True,True
1.6628378385529083,5,1.884547854135148,0.6546678670651902,11.42273927067574,55.46382358033419,19.5675350303416,0.05227354206264931,0.5422939609276924,4890.623077173585,Turbulent,True,True,True
3.9640648116979604,15,1.3086585610377224,1.48908627314355,26.629878415565834,40.5862409257198,3.659674102935936,0.027542275459926085,0.24178642222884403,3527.1609841133577,Turbulent,True,True,True
1.6668140421026587,13,1.3450370803945806,2.616885953266557,23.485482045129547,101.64413595182609,0.2740629753900833,0.14465481127018728,0.007613533596677104,1208.430451734192,Laminar,False,True,False
3.1260439485502842,11,1.1392793840046884,1.2224849680062262,17.532073224051572,42.19165866409976,9.42073794842942,0.02977993565710262,0.49082734757609675,4493.13769505445,Turbulent,True,True,True
3.083615630652297,6,2.714125289767839,2.683698790331687,18.784751738607035,58.775027233080436,0.5111250803805033,0.06288333359707653,0.026268554784662196,3555.2828555477367,Turbulent,True,True,True
4.881351948116105,10,1.036850648718029,1.3441415857885541,14.868506487180289,37.39191255161965,24.541533254898454,0.021835794809837984,1.996597686059246,7655.367421564724,Turbulent,True,True,True
1.5463068480335247,12,1.4534748934201989,2.852080896244632,22.941698721042386,109.96528191429267,0.19852175700729457,0.1606242780586553,0.005116259205733783,1117.5555227713924,Laminar,False,True,False
3.5965652589328476,10,2.940291850100724,1.208454018726349,33.902918501007235,48.124155499641205,1.6566360700149396,0.042247167580555856,0.09930332893517961,3237.091749573284,Turbulent,True,True,True
2.928407231306061,30,0.6887759503406414,3.626808330855686,35.16327851021924,47.72974077570763,0.6879624825556022,0.040545419988542504,0.03357723847971826,844.6066767307777,Laminar,True,True,True
3.3147734693679842,10,1.8487508583046064,1.871699725623891,22.987508583046065,48.34703692875751,1.3683576272506652,0.04235278973997817,0.07559659265696385,3326.91887253942,Turbulent,True,True,True
2.359548535665082,14,2.059902807637589,3.305861813355588,35.33863930692625,101.7693196644566,0.09112633034490099,0.14743985678713192,0.0035836166554307275,1172.8788604691931,Laminar,False,True,False
3.508075029671205,30,0.7849264676017458,3.736073936615271,38.04779402805237,48.324858773226744,0.5595444726278104,0.042547646383754176,0.032715399873602745,965.8217241361727,Laminar,True,True,True
1.4576587259063079,16,1.0067584022995308,0.5769183762935683,23.608134436792493,62.85481609978027,8.492637176862806,0.06583738078704116,0.20632277811350633,2148.0937046388262,Transitional,True,True,True
4.914063806571736,16,1.1478662892755127,2.5758790811424235,25.865860628408203,38.77194003020391,1.8707800662651537,0.024615474166175204,0.1532188768948244,3079.8157051171556,Turbulent,True,True,True
1.1189935290855701,25,0.9071181326619269,3.8227706760114497,34.67795331654817,59.94906702920959,0.14183260083419,0.05703802982925583,0.0026451627091139207,353.3625595305674,Laminar,True,True,True
3.449998005749897,22,1.077151653211315,1.2308662699990007,34.19733637064893,43.23647621970507,3.1776401641720273,0.03230182729910101,0.18271420382307116,2537.1192653339963,Transitional,True,True,True
4.657437676041897,12,2.734340016681042,0.8857882169603882,38.3120802001725,40.37067786644187,5.240865763483093,0.027651593847324955,0.4068167610320707,4003.3701660149222,Turbulent,True,True,True
2.1404608194219934,5,2.859669824379949,1.0870420183654748,16.298349121899747,59.436782967601474,3.2812032226034833,0.06215054008711211,0.11705478230906562,4050.2866111046,Turbulent,True,True,True
2.2759573532580353,5,0.8459760716241705,3.0568472845053507,6.229880358120853,46.905494270885704,6.281737443738839,0.037488210395159864,0.23828277543856238,4355.109885147476,Turbulent,True,True,True
4.250131922013836,5,1.0012353810903898,3.183968675177845,7.006176905451949,40.40202164441651,10.955448409451725,0.0274181781722083,0.7760350167497746,7584.023422306656,Turbulent,True,True,True
2.1502063233104436,5,2.5687737745175645,3.7887852227937886,14.843868872587823,87.7766034422329,0.16617139103235695,0.11886065219341437,0.005955046262517771,2525.8271563646363,Transitional,False,True,False
3.496630010002869,6,2.911353916733597,3.769389966650469,19.968123500401582,59.91336080291715,0.23785478599085463,0.0657112237194028,0.013861503045307203,3257.2980886306614,Turbulent,True,True,True
1.3757378036168912,21,1.3732620485942364,2.206310761979691,38.83850302047897,84.9039812675256,0.17801881960463564,0.10934784914864377,0.004081786998089217,683.3907134451204,Laminar,True,True,True
4.66563770046313,14,1.3036003324614291,2.1537503089814685,24.75040465446001,39.549294833930844,2.401630094409344,0.026014258148855964,0.18675226518405103,3599.3447450075596,Turbulent,True,True,True
3.169434077756155,15,1.760453308414213,0.869976701570357,33.4067996262132,44.26131755192321,4.479049468453854,0.03398227456541629,0.23660086702122066,2999.491326079795,Transitional,True,True,True
1.2545347447407473,14,1.5027531430503622,3.7022865411969335,27.53854400270507,97.67078695345906,0.08316061321862223,0.13387088847861334,0.0017387979779451377,642.8571965061706,Laminar,False,True,False
2.5660562767859636,10,0.5215123889179578,2.908522660164663,9.715123889179578,40.668700373732975,8.70901354801557,0.025729428098548057,0.37246364799165577,2793.5182689839144,Transitional,True,True,True
4.634349895319696,6,1.264572889162067,2.0000913674447296,10.087437334972401,40.83019411155736,13.599593889129041,0.028555233510836123,1.0504212752745925,8834.519675669919,Turbulent,True,True,True
4.7237277480309485,17,1.0354690660937576,2.947790379517159,25.602974123593878,40.29513267634269,1.4231722870270784,0.027543863404182255,0.11204464037430795,2604.8411258651035,Transitional,True,True,True
1.362973867996001,6,0.7007008174898626,2.5460579690894773,6.704204904939175,60.21171416813196,3.8867965977903083,0.0598653584027896,0.08829336988339923,2612.5833293075384,Transitional,True,True,True
0.9928612817693261,6,2.333803969439992,1.0729607153160048,16.502823816639953,151.79044335020222,0.7878106339764042,0.23908704583861212,0.013036444597355298,1813.7569306888956,Laminar,False,True,False
3.049356515160709,14,2.1795974546893078,1.7417776253378379,37.01436436565031,68.21623116873388,0.43157702034128126,0.0817133114791624,0.021933869979522198,2074.080839551435,Transitional,True,True,True
4.243920233911705,9,2.0674870998512747,0.9930547884667255,22.60738389866147,41.65100578648088,9.887980280300779,0.029911190675619904,0.6993966597348068,5753.2106034431445,Turbulent,True,True,True
0.6042207853970107,17,0.6268714270624658,3.6637205186937556,18.656814260061918,69.50016729682346,0.3190680538115689,0.06518391886682881,0.003213125834485364,309.323861736518,Laminar,True,True,True
4.47189072911713,23,0.9990302280871519,2.3391052818232616,33.977695246004494,43.90952513164066,1.251841784553216,0.0346010884910712,0.09330166117774952,2174.919971544582,Transitional,True,True,True
4.529935399155907,4,0.9294892335333387,3.6535302020974787,5.217956934133355,39.501517892949906,16.773265393797526,0.025826307610376333,1.2663634777800026,9227.078496571969,Turbulent,True,True,True
2.6807762259253223,8,1.4322295648911672,2.437798598043198,14.957836519129337,51.0640110436716,1.4137748969292467,0.046760034533353055,0.06316690220829914,3233.257903459233,Turbulent,True,True,True
1.0267217188143067,7,1.5548333883823466,2.420635072038448,13.883833718676426,165.63044374450715,0.2607407277811652,0.26724504156689016,0.004461802803206186,1377.6861537614423,Laminar,False,True,False
1.9068590938764833,17,0.9297294884425606,1.8504846682044604,23.80540130352353,75.94657904927969,1.0340573735841994,0.0943465210858867,0.03286336177348438,1506.5214774250164,Laminar,True,True,True
4.8800933265831645,12,1.5734537998013658,2.480779133282981,24.38144559761639,40.964875551267,1.554547147285253,0.02898096048465552,0.1264389193220943,3745.6059068997024,Turbulent,True,True,True
3.5108444994223067,19,1.5873836582260024,2.0669843148851053,39.16028950629405,61.94328699475424,0.4598791237694969,0.069787738675621,0.026909401534754806,1888.1200943165793,Laminar,True,True,True
