flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
3.656305082217689,15,1.8502014207208604,2.415647342761955,34.753021310812905,59.97185238593441,0.3594737061290486,0.06600793543856377,0.021905758977387804,2133.681587973531,Transitional,True,True,True
3.905385175077714,5,2.956611880841645,3.2851417537538286,16.783059404208224,55.70738468993784,0.5496127184241604,0.05773001799923538,0.03577415604279797,4672.734904161979,Turbulent,True,True,True
4.695863286403997,8,2.563275948735251,1.1613901222689722,24.00620758988201,42.64848588178316,6.082575492367281,0.03223249297912973,0.4760490490231371,5884.66861935683,Turbulent,True,True,True
0.8996453905358535,11,2.857860768478789,3.4988781738193047,36.436468453266684,145.6604862202997,0.019511511742463853,0.22532536620820548,0.0002925573600248964,480.42787159197286,Laminar,False,True,False
2.0026109920136133,26,0.7338253782698207,1.4804843567099228,31.57945983501534,64.00484506322466,1.7566735060043193,0.07082388445915379,0.0586322278750557,1298.8792390476292,Laminar,True,True,True
4.838404885968496,19,0.519743908299133,0.5880364646980434,18.875134257683527,33.09434867458457,286.34477878780115,0.013214499497821022,23.090866279307754,8583.785128811158,Turbulent,True,False,False
4.028072004306086,11,2.496528115355755,3.7813635568438833,32.4618092689133,66.8988372395922,0.1266726424338419,0.08022515308423013,0.00850410874498723,2178.083973890561,Transitional,True,True,True
4.065141186578375,30,0.7273370526924465,1.0353184824080734,36.3201115807734,36.38920283784633,10.278569155514981,0.01923846136494852,0.6963972468863008,2870.5877474563918,Transitional,True,True,True
4.78486641378155,12,2.139313681832828,2.4300082455064365,31.171764181993936,44.61525617535896,0.7164426355488519,0.03622303582548994,0.05713470507064729,3258.522404388093,Turbulent,True,True,True
4.2965850389087885,10,1.7591922175941939,1.8640252426445676,22.09192217594194,43.02497196810254,2.5392382039558483,0.03270068556345459,0.18183421462237204,4428.053998161543,Turbulent,True,True,True
2.516532840411557,10,1.5412834216897195,0.5894591832240028,19.912834216897195,43.559985354098146,24.108282343927897,0.031401637458292685,1.011154737406811,4410.17181483689,Turbulent,True,True,True
1.7735869479823212,25,1.0793546602292454,3.2775370414118896,38.983866505731136,63.53477031698017,0.1794583958340188,0.06895582879582879,0.005304751142617679,608.0224394397287,Laminar,True,True,True
2.5218187631231395,5,2.526762209604062,0.567258815948142,14.63381104802031,46.78623386339497,33.14274009846159,0.03786612053553577,1.392999730693568,6087.016845744438,Turbulent,True,True,True
1.2841287922904792,11,2.5673870484895,2.427281046811409,33.2412575333845,145.26776404459855,0.07099539388420786,0.22932919621485928,0.0015194538234452452,872.7566399145514,Laminar,False,True,False
2.8703657594343044,14,0.8988098347399485,3.700146685005595,19.08333768635928,60.91877869449277,0.7336858557488942,0.06682412891963402,0.035099112642048035,1664.6916393266272,Laminar,True,True,True
3.0049785831301077,13,0.545711352675708,3.2217141175631663,13.094247584784204,42.22608969347309,4.710477671575925,0.02966333546752957,0.2359147419899705,2291.0641843388676,Transitional,True,True,True
1.2287135902027533,4,1.996846089070363,2.883786866768931,9.487384356281453,119.56717729876169,0.30814247569923864,0.17742261515674357,0.006310314126839602,2350.1653523474106,Transitional,False,True,False
1.7571451682682357,11,1.1006468649726868,3.812103995787827,17.107115514699554,91.2558868578553,0.310012791825285,0.1243221410799607,0.009078957987619101,1214.1549478776103,Laminar,False,True,False
4.3707657035712515,19,1.220106978743673,2.350850718326189,32.18203259612979,44.26540228428556,1.0287631540498954,0.035238389831253644,0.07494137851365117,2405.487570570108,Transitional,True,True,True
2.7528478571925756,11,1.485071950459635,2.4677964411754836,21.335791455055986,59.34395087530267,0.6434254041475601,0.06346045215574272,0.0295208707511813,2364.073999097833,Transitional,True,True,True
0.9755281416282333,16,1.4142080084675117,3.8867262561286022,30.127328135480187,88.44960578192429,0.060909918622456004,0.1121478447895584,0.0009903223286748572,429.48826089070855,Laminar,False,True,False
2.369341315168368,20,0.840469093854267,3.4189998632494145,26.30938187708534,61.619818892307904,0.5353550739208199,0.06716606226230776,0.02114064824876024,1038.546798505116,Laminar,True,True,True
4.193900111403114,10,2.37202950471057,1.426503261912924,28.2202950471057,44.463660290476184,2.342449084894187,0.03549605778652561,0.1637332913015642,4122.741474915029,Turbulent,True,True,True
3.389240751902516,22,0.5950496780134841,1.1891155036151209,23.59109291629665,36.628476177603524,16.54708788119472,0.01901105350375429,0.93470107620429,3224.249016545823,Turbulent,True,True,True
4.69525751398889,4,1.0766813524731447,0.8898408133175084,5.806725409892579,38.772228266276095,276.1958729166601,0.024479582375399874,21.613512460744484,22288.686516452814,Turbulent,True,False,False
4.770137501908257,23,0.7804691651503319,1.3997451681653688,28.950790798457636,35.221435162335865,9.965426396002375,0.01742610751436637,0.7922742362346228,3552.121140803494,Turbulent,True,True,True
1.321852968497557,19,1.28533693524511,3.9096260505956693,33.421401769657095,75.26767207351745,0.08732793216505677,0.0896488282040733,0.0019239114394188927,500.07021624874375,Laminar,True,True,True
2.038564876142104,4,1.7607621986694342,3.110775243726235,8.543048794677738,64.30756577307177,1.0556394094576713,0.07155606093023412,0.035866490366530016,3906.4511507731145,Turbulent,True,True,True
1.8498489462357552,7,2.686443319608206,1.5664906115594515,21.80510323725744,88.35064833873932,0.5078774447638211,0.11892208127446822,0.015658275933554375,2320.2430869910036,Transitional,False,True,False
3.62439019983297,9,2.0697589518679407,3.8029307441372016,22.627830566811465,57.49664873980306,0.2555797796151279,0.0610228713879389,0.01543868080854233,2560.5854946339227,Transitional,True,True,True
2.8605867497210036,22,1.150033199132242,2.6760535546304327,35.80073038090932,66.78245935122087,0.3888569782253674,0.0785343516632833,0.018539318657467246,1268.9997182120546,Laminar,True,True,True
1.2056670604599653,4,1.960170112233009,1.7655930780763542,9.340680448932037,88.50607716519153,1.1204148032020893,0.1150765430097007,0.022514120371208226,3020.897945701821,Turbulent,False,True,False
2.9047346602622333,12,2.621053386671746,1.7667392072143493,36.95264064006095,75.67305939228781,0.32895038438484486,0.09639200933951511,0.015925226383820726,2059.9801097339327,Transitional,True,True,True
1.1307129542507888,4,1.5947896425127,2.2016205272109195,7.8791585700508,92.40061317837933,0.9417951388000779,0.12207441239243572,0.01774833272819446,2780.3735303707626,Transitional,False,True,False
3.36831219723285,4,0.6088089551676565,3.5502931272721767,3.935235820670626,38.76824091616193,34.30622153873336,0.023264201659594683,1.9259010741647984,7560.258821491758,Turbulent,True,True,True
2.554290193041326,18,0.6924694313325224,3.2048988278521477,20.964449763985403,58.10033138509563,1.1809047455851458,0.06056685755299096,0.05027289017606833,1359.5969571115222,Laminar,True,True,True
2.9135238637430425,21,0.6264860322477581,1.5463521747627231,23.15620667720292,42.31199866916223,5.8966177605036,0.029684832914487456,0.2863322760099716,2384.2719667084793,Transitional,True,True,True
4.945523781030681,16,1.5473354135433053,1.2782708602915855,32.257366616692885,38.511430934074184,4.746991691713082,0.024113084450638766,0.39127267166203517,4084.7413583666967,Turbulent,True,True,True
3.8534421285510505,21,1.1507257742654784,1.0682953634620338,34.16524125957505,39.319589528933825,5.539359228921511,0.024904758522736704,0.3557600036317369,3087.8202008929147,Turbulent,True,True,True
1.1953170510542928,9,2.1070256357217936,0.7443213477993071,22.963230721496142,112.20158780684272,1.7696793841738079,0.16236421624043196,0.03525546571337022,1739.2997395327866,Laminar,False,True,False
3.2047264154094854,8,0.9903250491069597,2.878403493494373,11.422600392855678,42.67773741778846,3.6802810179115704,0.030865115425611173,0.19657156323718866,3866.487517545964,Turbulent,True,True,True
2.3501269407918883,5,2.6616633450777307,2.280307702329771,15.308316725388654,66.00839162340533,0.6765700623049513,0.07589355085198911,0.026500425512601875,3551.4443755953657,Turbulent,True,True,True
2.8264009503182,14,2.0927601832224303,0.8773484576064708,35.79864256511402,51.34466945112254,2.5521228788476216,0.047597926300583,0.12022204216839563,2538.1500697545493,Transitional,True,True,True
2.6543678660692445,4,1.1507921391452474,1.873340380402602,6.1031685565809894,48.860399099317874,15.301368612192263,0.04229940442735342,0.6769243525180616,8193.778099829675,Turbulent,True,True,True
2.9168481005006037,8,1.211458958179057,3.963641770021527,13.191671665432455,51.605454672955574,0.8203943795683898,0.04827737392686413,0.039882763128423815,2630.806557894828,Transitional,True,True,True
0.7582960661925182,4,1.298483720393421,1.624975162376269,6.693934881573684,120.28700478987683,1.4392775108144393,0.1715967603793783,0.018189974576832482,2421.395430918515,Transitional,False,True,False
2.2072366441974314,21,1.1193594967074114,2.1109427044761846,33.50654943085564,74.42507546527759,0.49379437525016623,0.09233051768070388,0.018165350662512403,1214.9834060637163,Laminar,True,True,True
3.4018860508360214,22,1.3058051458214717,3.8207040317613914,39.22771320807237,63.75306663987836,0.19378572455254142,0.07327601704401059,0.010987282553440702,1126.3133697457915,Laminar,True,True,True
4.908526857242066,15,1.3595497110020254,1.2279022443226637,27.39324566503038,37.88226421952773,7.856994805836216,0.02283281922479943,0.6427711670276413,4722.495090231915,Turbulent,True,True,True
1.3405531800070183,7,1.7274495958456988,2.4733948784720763,15.092147170919892,137.51894910003762,0.27169077478443954,0.2143032450506012,0.006070265535264185,1702.289032024938,Laminar,False,True,False
2.4154341826891965,12,1.196553935634099,3.972448547192558,19.85864722760919,79.93535844005964,0.30238622580589775,0.10391304122953358,0.012173233769765658,1454.089432256151,Laminar,True,True,True
4.6565481829561275,11,0.689747102473393,2.7979272819864396,12.587218127207322,35.55321021162135,11.580416054941919,0.018016068331864938,0.8987460889752628,4532.307644276019,Turbulent,True,True,True
1.3202840704577754,13,2.3224300150014385,3.221023060061122,36.191590195018705,121.75720117660175,0.04397665880869166,0.1826149499264161,0.0009676947016178701,684.1125419320663,Laminar,False,True,False
3.5252309645359707,7,2.440489571899813,2.928025502326103,20.08342700329869,53.755619936667784,0.5173577691684826,0.05342913190351239,0.03039676046026647,3502.8315779385352,Turbulent,True,True,True
1.6080585920766846,20,0.8185769023463464,3.2338165525390288,25.87153804692693,65.31432139152632,0.41984475922678,0.0716797316633305,0.01125224954021651,740.8736773554506,Laminar,True,True,True
1.6544675526604942,8,2.5630339091232606,2.27096896833801,24.004271272986085,144.02375322688732,0.15074335900937424,0.22934961848815144,0.004156666604334361,1597.5161582981793,Laminar,False,True,False
1.969849095927899,4,0.5285727630788729,0.6236460564778169,3.6142910523154916,43.20659721019189,760.2136867891123,0.029107876746279834,24.958437393892464,15959.596191737543,Turbulent,True,False,False
4.066804717521326,19,0.8743051232411504,1.7547696953715635,25.61179734158186,38.16197833531024,4.5818924075424885,0.022785460377990382,0.310561027636149,3040.0495982844145,Turbulent,True,True,True
1.243873163918853,17,0.7822038829509665,1.4670773723595025,21.29746601016643,87.39813865564187,1.4549862054177713,0.1132272734665006,0.03016363824652149,1214.6951843678748,Laminar,False,True,False
2.9727884635807884,17,1.3591777032119177,2.1727580938476088,31.1060209546026,65.30205020056565,0.5509468616094149,0.07576340164570548,0.02729747457064183,1848.7840346086339,Laminar,True,True,True
2.390133826324184,9,0.8215694978032241,0.6360297243756086,11.394125480229016,41.76365475439386,86.89325661146881,0.027506569892742496,3.4614418651089855,6803.391732223618,Turbulent,True,False,False
0.6595642712702252,8,2.297005196343307,0.9593935455524474,21.876041570746455,183.89681438073958,0.48219901854262376,0.29597562854129444,0.0053006874045380585,945.3953317188674,Laminar,False,True,False
4.0414105236399145,13,2.2891857732845917,0.5138022180996391,35.759415052699694,37.88191918762086,22.594014023925123,0.022203107949162894,1.5218614341259804,4141.448598582269,Turbulent,True,True,True
0.620365428418303,13,0.6403022776264626,2.3597008684460707,14.323929609144015,93.58897588188285,0.7346411622987326,0.1139813441570366,0.007595766323052888,593.9726145336579,Laminar,False,True,False
0.6783226765628709,9,2.5066145949884944,2.225367241310337,26.55953135489645,180.27203046652565,0.057367329725982415,0.2893294179423183,0.0006485593441165523,594.750279097771,Laminar,False,True,False
3.7757946500261492,11,1.7669098491755817,3.7387700668871315,24.436008340931398,56.75055289112642,0.2869443542163905,0.05968988860822031,0.018057382625090924,2328.030251124617,Transitional,True,True,True
2.134571803915401,6,1.8275141676543754,1.824356604383405,13.465085005926252,59.05082993860863,1.7248949035962562,0.06136008604521789,0.06136520043223238,3637.7094990929436,Turbulent,True,True,True
2.662022364290559,10,2.4079689401900035,1.4590734108964825,28.579689401900033,60.97746401002519,0.8279061096645854,0.06654912316700405,0.03673174299099864,2570.494436952537,Transitional,True,True,True
0.5382712872977483,13,2.150128352763046,1.095567028233038,33.9516685859196,138.50168717971448,0.1969810607382552,0.20026894925560648,0.001767154152280943,476.35859020666857,Laminar,False,True,False
1.1178222659437944,15,1.0950783989848656,1.4449605807220545,23.426175984772982,106.7533221848019,0.7180613980008462,0.15063306522001535,0.013377750316667913,1095.5318611478367,Laminar,False,True,False
1.2473677354194121,8,0.9825830286240307,2.5843875882431333,11.360664228992245,107.51468458417514,0.749534602314278,0.1534927765443947,0.015582421325120843,1632.2582955249186,Laminar,False,True,False
0.9572694930392717,14,1.174797882566891,2.8293222608122486,22.947170355936475,100.27120331562385,0.17610748563001824,0.13550967705985897,0.00280970539149114,637.6509044167491,Laminar,False,True,False
3.042805024643958,15,0.6976679286590194,0.8601604097827258,17.46501892988529,38.053481879696676,38.865156314852385,0.02137765205547187,1.9709848819734281,4862.36059077076,Turbulent,True,True,True
4.39863333323933,4,1.9899044770845515,1.0498566595845868,9.459617908338206,43.53412173328765,40.95971075795906,0.03379668788883359,3.002779150996672,13508.347006601209,Turbulent,True,True,True
4.812245929047882,10,1.130510722481219,3.0432229501136385,15.80510722481219,38.77414798794118,3.196332703396934,0.02455793063961889,0.2563589839967418,4305.335276109964,Turbulent,True,True,True
1.5400082490208447,10,2.148160767556641,1.6494983620916344,25.981607675566412,129.14103191351194,0.3034965474504538,0.19893771555814324,0.007789786443717418,1514.2269217937649,Laminar,False,True,False
2.339812549028549,8,1.2002638274285644,0.9473508757274682,13.102110619428515,46.618387035204975,16.198045882988062,0.03708654916381458,0.6316731837792614,5085.323754056308,Turbulent,True,True,True
1.4562302234990903,8,2.4548231394692897,2.4244276176218458,23.138585115754317,160.72406107009976,0.12342832962173456,0.26156618645202107,0.0029956677338529654,1393.0631756448631,Laminar,False,True,False
0.6063940333050575,4,2.7736709898237266,3.5815024652392315,12.594683959294906,327.4292802214734,0.03685252208684412,0.581127500067291,0.000372452491761752,890.7409457127424,Laminar,False,True,False
4.831644328317072,19,1.2830968262585982,3.5220181461955478,33.37883969891337,49.9468500722977,0.43157214567087177,0.046915340721187235,0.03475338516483827,1976.157111347753,Laminar,True,True,True
2.2288550446413846,6,2.100130773009091,3.0823158823501973,15.100784638054545,72.17461136798381,0.3500642148360079,0.08789282556002874,0.013004039853094361,2676.5763165362782,Transitional,True,True,True
3.000298465363632,8,0.7254923925203056,2.4880034131934776,9.303939140162445,40.34286640010055,10.323418557077657,0.025889418839464627,0.5162222809017756,4357.933836941477,Turbulent,True,True,True
2.2554937060507374,13,2.120292012560471,3.059192998679946,33.56379616328612,107.9375894317788,0.10146843391243833,0.15949503540441376,0.0038143569008721643,1250.8222084210934,Laminar,False,True,False
1.283834361289916,6,2.2360917982719224,1.1266664220170652,15.916550789631534,94.39765400313541,1.2332024476123558,0.12758640610295893,0.026387127944526165,2375.9976062890228,Transitional,False,True,False
1.1182840219187442,13,1.9976961723858373,3.2257678284431113,31.970050241015883,118.57814195821503,0.05174421788863492,0.17428802045764535,0.0009644122015257081,614.9418618099835,Laminar,False,True,False
3.1860216566321613,7,2.5233786325456125,2.570170693746292,20.663650427819288,56.37617175411367,0.5364968916370125,0.05823562172579872,0.028488178591189326,3336.676204798199,Turbulent,True,True,True
4.08794561306819,8,1.4773995199205614,1.0247976192441315,15.319196159364491,40.84201320529009,22.065451364075127,0.028163829524937383,1.503372751735674,7625.661021438557,Turbulent,True,True,True
4.3395222888452585,14,0.6688835793316747,2.1554267981022353,15.864370110643446,35.65332878969378,12.313208367748343,0.017990538325249793,0.8905573693173313,4098.126527162336,Turbulent,True,True,True
0.9064925736264167,20,1.5155352850211004,1.9123204980616095,39.810705700422005,95.43612630277403,0.12912982396607228,0.12499746903370786,0.0019509204409821831,493.7369271628062,Laminar,False,True,False
3.982994699425921,18,0.5566458523896043,1.565014399667281,18.519625343012876,35.04224373089605,21.552186599562493,0.01647153426909167,1.430704083118263,3894.4423568672473,Turbulent,True,True,True
4.458484121808036,5,0.9299916959153582,2.2177459043918004,6.649958479576791,39.24704335536266,30.810510083312895,0.025266448566762606,2.2894694998542824,10577.976432939984,Turbulent,True,True,True
0.6110393514481728,7,0.8824040979270693,0.6672284266622246,9.176828685489486,113.62403244020523,7.3325990002561925,0.1536974156764036,0.07467510895910107,2103.4215254391443,Transitional,False,True,False
4.0261517193448375,6,2.3799672204209035,1.3565493045049517,16.77980332252542,46.284364218623764,6.051248443171022,0.03899450311765587,0.4060540720609297,6705.881517621215,Turbulent,True,True,True
2.271179549720431,23,0.7993770680180474,1.3361183258206326,29.385672564415092,59.9427247947825,2.32988421133629,0.06354937042859723,0.08819308956672495,1726.66820104531,Laminar,True,True,True
4.556616799064721,12,2.4597340370390146,1.7056719622200307,35.016808444468175,44.650186472957174,1.1282843263160016,0.03614224619302314,0.08568598859021524,3403.986426594384,Turbulent,True,True,True
2.49298866591632,10,1.0865633072703649,1.7898741366752093,15.365633072703648,47.25627447145486,3.3655107075397015,0.03874021086029334,0.13983633414860816,3236.30368284975,Turbulent,True,True,True
2.753244825686067,11,1.5140162489538083,2.00956515891991,21.65417873849189,53.868685380863454,1.0375946218593661,0.05251067487128284,0.047612533729899854,2652.4776532666565,Transitional,True,True,True
2.6140932839556377,10,2.9070185689042845,1.8299899565498106,33.570185689042845,84.92565893034048,0.27315871006944714,0.11434639823745148,0.011901039157442115,2060.6337656546098,Transitional,True,True,True
1.480247954077625,29,0.5445230374241765,2.0304155150833725,29.79116808530112,56.22965259433293,1.4770154241069553,0.0527377086303604,0.03643915099459027,740.2075302072017,Laminar,True,True,True
4.701240333462116,21,0.7929638070864959,0.7413347448604473,26.652239948816415,34.61903167757568,48.24502346287369,0.01617708957055815,3.780190836541465,5448.3773711907925,Turbulent,True,True,True
3.9425809951938864,7,2.4648163345838476,2.933816194822124,20.253714342086933,51.03033799106164,0.6211674089824631,0.04841068795820139,0.04081671369146813,3895.674959677482,Turbulent,True,True,True
3.4274527558516166,16,0.5060982010131685,2.6646579440526,15.597571216210696,38.08678840139717,7.72668398824837,0.021975014651578285,0.44138073881860723,2522.740321363083,Transitional,True,True,True
2.1589481486979363,14,0.9185258795928102,2.269187655367136,19.359362314299343,67.65239111318613,1.1124316464840394,0.07863932644667757,0.040028037395495236,1806.4202242416734,Laminar,True,True,True
1.8415356150560673,24,0.5791254517871848,3.716017858630916,25.399010842892434,50.85250159730213,0.8377894388900134,0.04389066971218522,0.02571365149389664,667.0756971559342,Laminar,True,True,True
3.725909349798559,6,2.0627751611711767,2.3637248329414153,14.87665096702706,49.27091858591179,1.8950736694738353,0.04467959253171235,0.11768121172749378,5238.470023125522,Turbulent,True,True,True
3.062993162975789,12,2.5664494868502583,2.5891099452843487,36.2973938422031,86.86040329806197,0.15041509936254963,0.11902266570905154,0.007678673682596891,1848.727411410319,Laminar,False,True,False
3.868613433998971,21,1.2024451295743372,3.9186660823576522,35.25134772106108,59.87969673499536,0.27622644878009583,0.0660396179841975,0.017810222509608457,1343.2465400282472,Laminar,True,True,True
0.6435374379666301,7,2.7051238787592595,1.1318303694016656,21.935867151314817,206.55406268203427,0.2782479991271513,0.3407467636672748,0.002984383407960468,894.6909685967963,Laminar,False,True,False
1.1360214182014607,14,1.4135769172497836,1.9986814518088962,26.29007684149697,113.81700520579619,0.2471861795140369,0.1649666670101075,0.00468014657018895,887.9744567808914,Laminar,False,True,False
4.700273272977775,7,1.6602240942262854,3.9054128530856103,14.621568659583998,43.58166067597183,1.2276501830827036,0.034101717785501875,0.09617152240183172,4504.992704309666,Turbulent,True,True,True
2.7003383343499223,17,0.5222004831661221,2.969086273288126,16.877408213824076,49.540257196464765,3.2551011663064116,0.04375141424546075,0.1464979076927391,1698.8992957816822,Laminar,True,True,True
1.0323213010952033,4,1.869520592777044,2.9360261877350697,8.978082371108176,160.79505755285643,0.24716425768079878,0.25765029481862506,0.004252548801221206,2005.3767940121945,Transitional,False,True,False
3.4278578243683446,6,2.2777759404987465,3.3566764417462367,16.16665564299248,54.06143781895338,0.5666098904823655,0.053924809629013436,0.03237096910757446,3786.201596017813,Turbulent,True,True,True
4.221419917450916,23,0.5580563878926064,0.7769621039522724,23.835296921529945,34.07464216628906,71.3517724465476,0.014740390240732048,5.020096555854693,5133.662746476333,Turbulent,True,False,False
2.0141033714452714,18,1.4956839578584742,3.606292753206735,35.42231124145253,80.8654666003765,0.10947969448421538,0.10458612940377923,0.0036750570294242745,818.9448882025633,Laminar,True,True,True
3.0230184601340486,27,0.611017509069542,0.8882659635687836,29.497472744877633,38.22308994573366,15.811257027440737,0.021685913420861094,0.7966286978646259,2788.54192533169,Transitional,True,True,True
1.1268964743868872,13,1.4120907260265156,2.625665345105204,24.357179438344705,112.4045392474801,0.16354952255407887,0.16203916240872066,0.0030717230058975027,801.649426091001,Laminar,False,True,False
1.8841555148986844,4,1.1620218432933345,1.9303857781486355,6.148087373173338,56.153664578599546,7.66611356821698,0.05466975715106159,0.24073583595659426,5687.794756274768,Turbulent,True,True,True
4.965214679025481,5,1.4824672618773467,0.8121839656160539,9.412336309386733,38.931707846171605,125.94023673982778,0.024965177781988823,10.422005202342284,16159.772350717269,Turbulent,True,False,False
3.1150166651327003,4,2.466739247154375,3.4267640821553282,11.3669569886175,59.52234013563482,0.7726721022817904,0.06442500244518432,0.04011477458818159,4934.131808239655,Turbulent,True,True,True
3.2140860133019644,11,1.9904341266549386,2.864461775054051,26.894775393204323,64.97030063231075,0.28366977120981834,0.07546331803192546,0.015195650734034089,2247.340013745349,Transitional,True,True,True
2.0618090003578047,13,1.04059574825718,1.6259076810076716,19.52774472734334,60.8506021826594,1.754813153021504,0.06472171527913163,0.06030149254743326,2220.991156065424,Transitional,True,True,True
3.4878076029834917,7,2.3532923400602472,0.942878130004471,19.47304638042173,45.20631590214199,9.464251974164892,0.03628672376867726,0.5501581665340638,5644.5420495069975,Turbulent,True,True,True
1.4330582802725316,16,0.5614034872753313,0.8257700647339699,16.4824557964053,52.44216347571249,14.357002091574717,0.04484260456378902,0.34290701212035335,2410.998650139633,Transitional,True,True,True
1.501805137208853,6,1.9998812815308553,2.1156852816627127,14.499287689185131,100.56809691035137,0.4323251613953601,0.1415541428213669,0.010821135805469971,2270.997216897489,Transitional,False,True,False
2.2441327815238417,10,1.89159793220447,3.8954052502389502,23.4159793220447,108.69706837430803,0.11335783561276187,0.1609816938066132,0.004239833915686495,1448.033887634579,Laminar,False,True,False
2.520919113625345,12,1.4538254263516093,3.944892910514751,22.94590511621931,86.31310808006089,0.19596354905023927,0.11691783252416096,0.008233470939576767,1453.0176576320778,Laminar,False,True,False
2.4514871111115912,14,0.8881880938700338,2.4868264724489406,18.934633314180473,59.9465232989934,1.2384256516599796,0.06402298782811847,0.05059974205190689,1937.3577481151451,Laminar,True,True,True
1.76811760553961,9,0.7341070113675547,3.0696580765417014,10.606963102307994,67.41247845598528,1.6569708167973185,0.07668614681771328,0.048828654550744775,1928.585281539452,Laminar,True,True,True
3.6294865484464776,6,2.063127519219605,1.6048379033166091,14.878765115317629,47.85742141568585,4.571907614198164,0.04174999181905447,0.2765612864412044,6158.1832021673345,Turbulent,True,True,True
1.156190780396365,17,1.588572354990355,3.8039269245022718,35.005730034836034,88.08424960817732,0.0529072298232351,0.11372213339179196,0.0010195141889656003,470.94954512035156,Laminar,False,True,False
1.525073119942124,5,0.6246088600863535,3.0133492484342494,5.123044300431768,51.24453610165371,7.005100863610729,0.04305321419254799,0.1780548504929347,3130.739014273735,Turbulent,True,True,True
1.0077815449280996,7,1.3753123957329638,2.3273697366041306,12.627186770130747,155.87191726617186,0.36333750324462394,0.24746457580983314,0.00610274717250309,1451.8970659813492,Laminar,False,True,False
4.875581898229943,13,1.6750438062765758,3.7004915447142186,27.775569481595486,45.98692930176314,0.41783075484430526,0.03902233943798337,0.0339528010807108,2605.2252477191623,Transitional,True,True,True
2.5770094635314993,8,1.0753822381898503,1.9263118662016008,12.103057905518803,46.36521594428398,4.783801744189118,0.037146295074386694,0.20546503944056413,4007.2228131969778,Turbulent,True,True,True
1.9641594783658314,6,2.664573218831229,2.8752596076879295,18.487439312987373,104.57101567450802,0.1672093748072046,0.15181555222433088,0.005473764639986597,2206.544722783115,Transitional,False,True,False
3.10238803363403,14,1.4931765457226671,2.6426735394120398,27.40447164011734,64.33184683189994,0.42235499256652526,0.07402521090155709,0.021838484581399628,2000.724036103206,Transitional,True,True,True
1.0607322444997145,17,0.9063329705422641,1.5609072368884498,23.40766049921849,94.91631222123544,0.7918467012590769,0.12626617212576313,0.013998955478770593,944.3420152061416,Laminar,False,True,False
1.2703307740748349,14,0.5619208035156132,1.0606212208336254,14.366891249218586,63.32079065676644,8.00359172345375,0.06531352903810872,0.16945348115723238,2088.2222862378517,Transitional,True,True,True
2.7291653285979125,19,0.5904739440514377,1.9945751866534234,20.219004936977317,46.47853918015518,4.1439376675587,0.03768426719529651,0.1884915167695351,2074.872142148389,Transitional,True,True,True
3.891349763615125,7,2.365121564176504,2.6283852513230594,19.555850949235527,50.120916332093444,0.8711531311047257,0.04654379103597023,0.05649935884661584,4157.004340058373,Turbulent,True,True,True
1.8212364677370636,23,0.9063156325539519,3.8683295927257166,31.84525954874089,59.17494796313663,0.2471322950243153,0.060448465403261493,0.007501439134230632,619.2717823352641,Laminar,True,True,True
2.511249419267943,17,1.3806980740668777,0.6021881178240333,31.47186725913692,44.72128717572281,10.117904576955212,0.033712210292269555,0.423476366551454,2781.8072610588533,Transitional,True,True,True
1.1069423077065408,15,0.5159049308347148,3.1038440427010268,14.738573962520721,66.55059522228815,1.3889912895649257,0.07010107895221226,0.025625553724254714,761.2707982285325,Laminar,True,True,True
4.916279236557517,6,2.9820443818839206,3.2446903902002395,20.392266291303525,50.108364247435574,0.6031741364040876,0.04728964223239998,0.04942287471386545,4913.702078732744,Turbulent,True,True,True
1.229827002332196,7,1.3195336075048774,1.6676686332239028,12.236735252534142,94.6737329624944,1.0956999861095464,0.12764632959564295,0.022458690489542205,2196.16646073684,Transitional,False,True,False
3.593016288015975,30,0.6226229676861285,3.3901940546764573,33.178689030583854,45.8360397955266,1.2139358405149951,0.03766698407734876,0.072694854126279,1114.480492420511,Laminar,True,True,True
4.987837744194848,4,2.454191228018333,1.8660978469829284,11.316764912073332,46.565651069170165,7.5179133554173125,0.04024620960850651,0.62496886652895,10777.633623800632,Turbulent,True,True,True
3.5747586884511113,7,2.469362907757888,3.863571430045471,20.285540354305216,57.05426919022426,0.26078948405137325,0.06008298737968016,0.01553765789948882,3011.116801710309,Turbulent,True,True,True
1.829332212458695,28,0.572402325203246,1.3854575733811076,29.527265105690887,59.9796244335445,2.9866337521779975,0.06209278627609874,0.0910590888279265,1246.0539216010168,Laminar,True,True,True
4.214285922805913,9,1.848167403111039,3.6500388448384955,20.633506627999353,47.00372809347829,0.5429537903557123,0.04059279147758666,0.03813604192383653,3180.126222713072,Turbulent,True,True,True
2.263777047911713,9,1.5747077255538893,3.9468803036524003,18.172369529985005,94.19269085142571,0.20024176278198755,0.1320285837005594,0.007555045110320755,1701.026343354611,Laminar,False,True,False
4.5835354257615775,12,0.6609628439475319,3.1489934688524097,13.431554127370383,35.38942431101067,8.500963487416602,0.017639269218986894,0.6494077882946614,3743.546632428733,Turbulent,True,True,True
0.7025242432914995,22,0.6160089020729038,1.597283622346359,24.052195845603883,77.79911120939485,0.9690662872147334,0.08511441199770399,0.011346542668747225,538.7455733935819,Laminar,True,True,True
2.643810285257988,5,1.7198612170727097,0.8580952377906723,10.599306085363548,48.24097174642583,26.254633309188183,0.0410389003607324,1.1568711596418113,7658.938868866565,Turbulent,True,True,True
4.426412490364864,8,1.901343083166262,1.9157706470836435,18.710744665330097,43.95724216513494,3.0868124245523587,0.03466346029057097,0.2277250845242002,5412.659318729163,Turbulent,True,True,True
0.8710498287993496,14,0.8997679993154396,1.8730797174762661,19.096751990416152,104.63332773026784,0.5894943760500906,0.1427459319152072,0.008557982922276846,837.8626711696265,Laminar,False,True,False
3.06493223872861,15,1.6634941502606375,3.4533174758330936,31.952412253909564,80.0605134096918,0.17108413185116628,0.1054258582822256,0.00873935452075893,1491.1251194373015,Laminar,True,True,True
4.676259181935057,4,1.3563867610410993,2.748528058577655,6.925547044164397,42.77995223139831,11.678571559615026,0.03248257857987903,0.9102004581255899,10634.530716469642,Turbulent,True,True,True
1.520705472659751,22,1.1350693153829725,2.4997477801960852,35.4715249384254,75.42357314253084,0.23580938831878004,0.09138418736598142,0.005976610455348619,710.1069496344858,Laminar,True,True,True
2.0161321225197795,29,0.7387603268304863,3.091263180468984,35.4240494780841,53.23826994970149,0.5050767619120452,0.04933892562548597,0.016971691400485815,677.8029406785317,Laminar,True,True,True
1.7710660832571685,24,0.8391044216896557,2.873669262662648,31.63850612055174,62.10350746100774,0.4279373007327015,0.06608175435052148,0.012631753984805177,742.1794826525876,Laminar,True,True,True
4.227240916744481,14,1.551830708992202,2.4189022340143906,28.22562992589083,44.47286470282658,0.9254133528362267,0.03554152943238023,0.06519908650018326,2839.5020195579577,Transitional,True,True,True
3.1035216902396776,21,0.634563506104029,0.5147907417178663,23.32583362818461,36.118671265450594,94.63752983544346,0.017600554116933825,4.895160442583391,4801.373398192887,Turbulent,True,False,False
4.262564372533362,12,1.0005795563059658,2.7058913245569745,17.50695467567159,38.885940714539984,3.2632593128334544,0.02439589172942244,0.2318308814203597,3578.5987761189886,Turbulent,True,True,True
3.096713653897638,4,2.5837332717515844,2.9444055849268267,11.834933087006338,59.74159341273234,0.9688588553534505,0.06483620456487126,0.050004640767877785,5229.3295462409,Turbulent,True,True,True
2.8074363382867,11,2.4075823336784783,1.4189869936376567,31.483405670463263,60.21506236896692,0.8109595046680942,0.06530431895578677,0.037945286371403174,2490.528653925603,Transitional,True,True,True
4.498281757679744,26,0.7104463562012238,2.9401704998093607,30.97160526123182,43.94984985908269,1.6109386974747615,0.034700617448311655,0.12077426925985148,1769.6645410718565,Laminar,True,True,True
4.859051905024074,18,1.0432907799609814,3.9956383202097454,27.279234039297666,46.372923652277066,0.647705121474545,0.03978428737535876,0.05245388007324562,2000.4360961960879,Transitional,True,True,True
1.2860478176966552,19,1.3388942434371482,1.1022176594600874,34.43899062530582,96.8449458700033,0.7416689359444623,0.13250028182210066,0.01589702860874627,1035.379887438019,Laminar,False,True,False
2.590307909375307,13,1.728102241276432,3.7479419001940033,28.465329136593617,92.0223398411255,0.1316878196537179,0.12848921140617633,0.005685200013623575,1358.7044444909563,Laminar,False,True,False
2.6524597362540128,15,1.7865658155341104,3.603387370714638,33.798487233011656,89.30920079735178,0.11441733569376666,0.12319310777436347,0.0050581229342862525,1225.0574191969379,Laminar,False,True,False
4.179910973066745,10,0.5323148880721256,2.703248572707179,9.823148880721256,34.98746567773209,24.905541530400313,0.016532184964805588,1.7350491055514965,4823.930105148368,Turbulent,True,True,True
4.30182420726884,10,1.8821252815260001,1.2391192200449581,23.321252815260003,41.87286987307134,5.885388102402075,0.030400560416991063,0.4219650834680878,5146.461944676968,Turbulent,True,True,True
3.8360979080388806,9,1.912581343521382,3.521676609073443,21.21323209169244,50.397812628435624,0.44036713192553684,0.04704432021701722,0.028154857225810563,2928.8074525532575,Transitional,True,True,True
3.479911854342237,15,1.6598041116096174,2.9836016082455186,31.89706167414426,67.11001427534438,0.2692533807511152,0.08008475903291537,0.015616300524958828,1865.6245555369937,Laminar,True,True,True
3.24722516661604,18,1.7249514057513577,0.9433147386886456,39.54912530352444,47.32698998659869,2.6258253533208045,0.04022238909870435,0.14211076950736284,2524.6120467144747,Transitional,True,True,True
4.891329652618013,14,0.6378065348053864,0.620000069187163,15.42929148727541,33.93269109179943,269.48926617601904,0.014923365505557628,21.96934731181717,10372.153225082171,Turbulent,True,False,False
3.05874958088018,14,2.0107604088754814,3.234980599915121,34.65064572425674,87.05748123295372,0.13351820227191052,0.11941030357334821,0.006806645753984691,1555.223962730278,Laminar,False,True,False
1.1214939253319278,9,1.6015205604738199,2.910334792072743,18.413685044264376,143.9304799478641,0.14804047062258413,0.22502952756180747,0.00276710814177513,1031.295553037954,Laminar,False,True,False
4.25238606802837,11,1.015383967265054,2.550297394549715,16.169223639915593,38.95094359955124,4.182205963685999,0.0245178168946694,0.2964059062267251,4048.3809023369536,Turbulent,True,True,True
1.8446151265609052,17,1.2065157775054474,2.3994109313944163,28.510768217592606,85.83726252525258,0.3443437353141272,0.1138732372866836,0.010586361048282061,1123.6313451501662,Laminar,False,True,False
2.8696809370439875,23,1.1184771972795091,1.717584199579363,36.724975537428705,62.798750495809685,0.8773631001542033,0.07058287611467293,0.04196253605630553,1642.7597187364258,Laminar,True,True,True
4.739816546537205,12,2.502567609077465,2.83579703004249,35.53081130892958,49.76860845314894,0.3125258905789896,0.0465011556422152,0.02468858978979285,2762.84135809323,Transitional,True,True,True
2.8968310963659403,10,0.8437871736629086,1.2159976344723225,12.937871736629086,41.05155296812661,20.580547467458516,0.027135479955624788,0.9936394980661521,5251.522373264805,Turbulent,True,True,True
0.6136334731830977,19,1.1843165611558664,1.0504011062795775,31.50201466196146,106.69789457506836,0.494395532126391,0.1399446997870473,0.005056294125082051,539.6555843355635,Laminar,False,True,False
4.890550288540558,9,1.0032829625969848,2.6730635275379075,13.029546663372862,37.86735631431763,7.150266697513219,0.022792227107216744,0.5828123143444203,5519.283219874337,Turbulent,True,True,True
3.002839626086539,10,1.0646287094530873,2.846277025880348,15.146287094530873,46.1695837410597,1.7181420903677167,0.03754691241435407,0.08598841920338897,2867.0725779687123,Transitional,True,True,True
0.9365324508261011,8,0.7060369767658671,1.7770387909152041,9.148295814126936,102.3056367295101,2.3219312508951133,0.13924568372093238,0.03624273275084192,1760.4624596888714,Laminar,False,True,False
4.887573475436678,4,1.8681174970234098,3.141541360554135,8.97246998809364,45.87796338469107,4.148783069615382,0.0388116491051954,0.33795803477321495,9107.707030332464,Turbulent,True,True,True
4.4816564873750435,15,0.7052947719738507,1.0627658423083821,17.57942157960776,35.30837052253871,46.05575484227115,0.017405791375833934,3.4401012078303177,6310.068204578505,Turbulent,True,True,True
0.845934101032101,19,0.7699827866226525,3.919333310375772,23.6296729458304,65.88409388714693,0.2103937236480763,0.06475696503455271,0.0029663204246171953,354.53353407368076,Laminar,True,True,True
3.1604000531882983,9,1.5906483310032833,1.3760030759657578,18.31583497902955,45.67578440311863,4.672134634345592,0.03679822961701583,0.24609690911481163,4419.94565858838,Turbulent,True,True,True
2.1226439622293736,8,1.2628823271464833,0.9812033919661575,13.603058617171866,48.95256451973787,11.122021107637147,0.041125672064182606,0.393468182531894,4415.009299199779,Turbulent,True,True,True
4.623475171702801,26,0.5794589553585079,2.2884979509656365,27.565932839321206,37.055483220427774,4.95432440516027,0.02099850819648698,0.3817699313303294,2315.29565840587,Transitional,True,True,True
0.872807204762249,18,1.1557929429156941,2.3951952745834464,29.304272972482494,90.89809814540706,0.17008977478984702,0.1153087368183414,0.002474259681549447,509.894682778392,Laminar,False,True,False
3.68365893095938,13,0.7215299843874913,3.9511762483928075,15.379889797037386,42.945568369101494,2.0556825369828924,0.03198459335687754,0.1262072222762378,2264.39130451205,Transitional,True,True,True
4.792713799380656,11,1.809838044975634,2.592212018113077,24.908218494731972,42.73848609729235,1.1175763948914064,0.03247441998342214,0.08927039682763548,3695.8788778490994,Turbulent,True,True,True
1.737669018603515,15,2.1861785880129068,2.9449668131158058,39.7926788201936,107.94171683920615,0.06741972494881673,0.15760200996553247,0.0019525527881054884,843.0345516693466,Laminar,False,True,False
3.331274759197301,7,0.7577214915243877,1.011352481965229,8.304050440670714,39.275972672248,97.40605082958425,0.02423216554366467,5.408105308694722,10045.008715866892,Turbulent,True,False,False
3.535426180618186,13,2.187547152177382,0.9906081039798353,34.438112978305966,44.432543738682696,3.1952072759644943,0.034794751206538896,0.18827365759910983,3195.2674048827084,Turbulent,True,True,True
3.7314637494695213,7,0.6304805061923366,2.442790459681288,7.413363543346357,37.36765180377942,29.18626748586364,0.020878808038535677,1.8151249850970184,6476.85583985916,Turbulent,True,True,True
1.1519505449603584,8,0.7998890782792061,0.7575416303317404,9.899112626233649,56.31049374073888,20.132731974092597,0.05012880760556566,0.3865318594849466,3452.3833294578662,Turbulent,True,True,True
3.7090525918262567,22,0.6588298364207058,1.2858578627603063,24.994256401255527,36.48338863628325,12.590106160924176,0.01908697965321966,0.7782894314590588,3237.235843372483,Turbulent,True,True,True
2.7198739071039015,6,1.7118231366679106,1.1347671674571864,12.770938820007464,49.07004402392643,9.953243138146025,0.04284926431583561,0.4511927717084054,5946.431925866251,Turbulent,True,True,True
2.4700272722831245,21,0.5254274049893127,0.7485087876963421,21.03397550477557,38.13099574696413,40.18939992443577,0.020435993709499643,1.6544818978341616,3447.6143088407252,Turbulent,True,True,True
3.1789704006246784,28,0.9198708298106923,3.0637514443582083,39.256383234699385,54.93267440116577,0.47593617281704736,0.05533860850523032,0.025216450099533088,1064.226815678084,Laminar,True,True,True
3.475447605365534,10,2.4725618348351803,3.890431165956371,29.2256183483518,77.91671745906643,0.10988566214559463,0.10169285360320142,0.00636503102279855,2039.5445544714348,Transitional,True,True,True
3.0704858480016757,12,2.521720948786247,2.636551808384438,35.76065138543497,86.26276784831673,0.15083795536851202,0.11783885934371514,0.007719096788342076,1852.27492725701,Laminar,False,True,False
1.8292697775324989,26,0.8650790616998639,3.6317071424748084,34.992055604196466,56.28423898312871,0.2706933007657024,0.054701746884518926,0.008252851234520237,584.2329786303578,Laminar,True,True,True
2.428911515695108,4,1.000515757732303,2.1018995284558475,5.502063030929212,48.74547377421043,14.570509194328583,0.04156632933041982,0.5898412928607691,7308.624811622609,Turbulent,True,True,True
3.5303944015807778,4,2.549418971547023,1.989713551540135,11.697675886188092,53.7423369147049,3.214387787709979,0.05340853621448601,0.1891342775040155,7260.629383683135,Turbulent,True,True,True
2.124394867653547,13,1.1599305387300562,3.421617731085522,21.07909700349073,83.74687076215962,0.32794575945169324,0.11071987211100516,0.011611438137465364,1331.875167422644,Laminar,True,True,True
2.3179846243168805,6,1.5150739015763297,2.5065898675000633,11.59044340945798,55.40861404398419,1.5173950786999977,0.05460908793689181,0.05862164102401163,3587.0500698167602,Turbulent,True,True,True
0.9288797203296955,4,1.61975557814442,1.1499646057321047,7.97902231257768,87.98018279492993,3.1894903258844036,0.11046818387801016,0.04937754803169624,3130.7435249310242,Turbulent,False,True,False
3.811195115765406,8,0.6450993642643059,2.4239826633505315,8.660794914114447,37.13645509551712,22.865815999783305,0.020497093687630228,1.4524347709394103,5796.243170301579,Turbulent,True,True,True
1.4912666838885302,16,0.6620192472760664,0.9034995135467494,18.092307956417063,57.63566228352022,8.053359081004135,0.05562155932298874,0.20016176818154363,2223.11000548932,Transitional,True,True,True
4.900526700885117,4,1.2675638483489107,0.9448721565124236,6.570255393395643,39.375313139463124,176.55203412848053,0.025814131021548992,14.41996595570332,20677.400893872236,Turbulent,True,False,False
3.8982389202353818,11,2.810357025468205,3.2641268797332783,35.913927280150254,70.02767576371181,0.12510982386206115,0.08636384525747676,0.008128466411381334,2178.463457447196,Transitional,True,True,True
3.256771232453773,19,1.510575582332146,3.508240742782406,37.700936064310774,72.22591547083607,0.17280193294032994,0.0900332296986989,0.009379606068541211,1275.3114157005891,Laminar,True,True,True
4.093334823371819,25,0.5043116106407975,2.2072794722113094,24.60779026601994,37.56913823756008,6.687503416214401,0.02162271421677896,0.4562365102501402,2254.742554016401,Transitional,True,True,True
3.785735759249121,6,2.970480302492965,2.187069183471825,20.32288181495779,52.89093242981703,0.9954706038111993,0.05198065570745222,0.06280981103548952,4568.141419611726,Turbulent,True,True,True
2.1705823847364556,12,2.5117445691191804,1.340881978213476,35.640934829430165,94.79903901285762,0.44571931365662054,0.132968348826311,0.016124508179331396,1753.1618525942936,Laminar,False,True,False
1.8429798909144357,8,2.983333253650724,1.1167775782228053,27.366666029205792,90.88522812186926,0.7458709138284274,0.12396224656834177,0.022910418256729428,2098.0648605878205,Transitional,False,True,False
0.8463567576888683,14,1.9743880972015153,0.5849344594757155,34.14143336082121,111.07788879738379,1.5167452352187738,0.15515304998012042,0.02139512632533002,882.0319218084336,Laminar,False,True,False
1.3119495407367021,13,2.1487810017283326,2.286488373766669,33.93415302246832,126.31897648195417,0.09874644614097101,0.19166925868949355,0.002159172577733807,849.6453299976273,Laminar,False,True,False
4.115669208312427,5,2.1620019137873694,3.62981404129963,12.810009568936847,50.14301547476305,1.0416080448274538,0.04678954649282207,0.07144856928711436,5306.884079820154,Turbulent,True,True,True
4.271113641179385,25,0.8331150205448505,3.8483780446321916,32.827875513621265,49.138234993244595,0.6805197187600626,0.04490723783189212,0.048442950898127696,1362.701175978555,Laminar,True,True,True
4.5128403604306415,14,0.5504610465175986,2.613915813654006,14.206454651246382,34.41420639101162,15.190283522424055,0.015639650878992706,1.1425220761063302,3803.799631920997,Turbulent,True,True,True
2.472879095898746,12,2.3739166564653296,2.336099175780179,33.986999877583955,101.77619416261022,0.16587379594089247,0.14773310931571848,0.006836430708993455,1633.7408462439205,Laminar,False,True,False
3.8150135122922917,10,1.2298587698785808,2.08423931064874,16.79858769878581,41.70999665636592,3.8578896975764487,0.029647955974087346,0.2452983554197896,4298.477128448595,Turbulent,True,True,True
0.8827676585184879,10,1.4348176896285514,3.10532055422202,18.848176896285516,131.55099376570166,0.12133810979080417,0.19680055954303488,0.0017852226511514567,726.0411461661631,Laminar,False,True,False
3.7473690192850935,13,2.4441869496700352,0.8767571256394514,37.774430345710456,43.130080181099295,3.883507126700206,0.032420033237876816,0.24254890487948705,3241.1971213071424,Turbulent,True,True,True
4.165370848944816,14,1.7919291485777629,2.8129095399745383,31.58700808008868,51.452719704116596,0.4092243138259542,0.049450675369769444,0.02840951712483458,2412.654386275473,Transitional,True,True,True
1.506648082230568,8,1.7923196639849768,2.734557585367086,17.838557311879814,134.62629059636453,0.20031467209180373,0.20970133058183982,0.005030061942496019,1553.4848231034607,Laminar,False,True,False
1.4650228016495614,20,1.04084702533927,3.6603001655000953,30.3169405067854,68.91842201039219,0.1727362550515562,0.07801421641417187,0.004217709205368069,581.8277574363723,Laminar,True,True,True
1.5655949686849628,14,0.8020865649644924,0.6230435903450029,17.729211909502894,48.768820968327006,19.465788087330363,0.03834600955175494,0.5079256648502016,2930.0885715214654,Transitional,True,True,True
1.7903476614071623,9,0.6454172283082483,1.9128056960470867,9.808755054774235,48.142704335451235,7.317527036067574,0.03824765504014154,0.21834862360512106,2903.62398024662,Transitional,True,True,True
0.7549259868491918,5,2.419391233431203,1.5881287435208042,14.096956167156014,245.96003597969434,0.25696615452093796,0.4228581060627577,0.0032331737964760164,1406.833081180674,Laminar,False,True,False
2.2170144825826914,15,2.0740095682413573,0.6941830804056424,38.11014352362036,65.41558404058628,2.5912444710924256,0.0743402887798178,0.09574710867207056,1993.7231746643204,Laminar,True,True,True
4.851207682285628,13,0.5666799991156508,0.518630437141471,13.366839988503461,33.51271462354111,612.6104350829271,0.01405908058541869,49.531674148710614,12839.154732187544,Turbulent,True,False,False
