flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
2.2979946874972805,8,2.710633413688444,3.3691672772627514,25.185067309507552,120.2948952233396,0.08864684281316768,0.1843276465461325,0.003395166230801097,1764.2234398742316,Laminar,False,True,False
4.843025877325928,8,1.9871715366985034,1.2424689139805705,19.397372293588028,41.35576599317689,9.417109101100126,0.029740171977072672,0.7601217177704903,6999.330867060572,Turbulent,True,True,True
1.2123451278046489,10,0.7644193344008178,0.8326868235274811,12.144193344008178,57.30583904583522,12.300608246999385,0.05274181274906929,0.24854304128805646,2834.499496702731,Transitional,True,True,True
3.4661004490305283,10,1.7963025140052122,2.251142568556988,22.46302514005212,48.37717146961866,1.017310446885471,0.042602595571435344,0.05876833661255298,3197.7468276798477,Turbulent,True,True,True
4.037676974524601,5,0.915425471339075,3.7372060623758734,6.577127356695375,40.05383697281599,9.249752236065044,0.02654365099218755,0.6224585270602879,6481.071370515873,Turbulent,True,True,True
4.37880446750955,18,1.3836200992108267,1.3312198436578886,33.40516178579488,39.4581037818408,3.5663180903574694,0.02562983715765515,0.26027015977695694,3345.975172291004,Turbulent,True,True,True
1.0518928143705406,8,2.11612346882232,1.7105485813243737,20.42898775057856,173.49352795785586,0.24192731481710913,0.2833065998661939,0.004241360067601278,1283.0516928950021,Laminar,False,True,False
2.7671126210803343,4,2.7441555260852617,2.403616646701002,12.476622104341047,62.42890921087272,1.1163916188245824,0.06965731689312263,0.05148635564196345,5018.008850278223,Turbulent,True,True,True
4.213190580532409,4,2.1387774018457346,3.2884276472880813,10.055109607382938,50.244661875710676,2.0545414263457515,0.04707377129996274,0.14426957641322566,7247.008653422334,Turbulent,True,True,True
3.6181928685101106,12,1.0637104658488743,1.207350366565175,18.26452559018649,39.80999436100102,12.712490880731353,0.025642761985129547,0.7666040640943667,4957.53280670852,Turbulent,True,True,True
3.6884411113605213,4,2.4692336191654904,1.6160357457754837,11.376934476661962,50.934785758411266,6.249561491242075,0.04796809309238003,0.3841856588712139,8428.417930353078,Turbulent,True,True,True
4.365456996198615,18,0.7691908823140019,2.719013919364154,22.345435881652033,38.49547123037362,2.9481830034998926,0.02369452391205217,0.21450276864504086,2596.2058886342065,Transitional,True,True,True
4.505596283870589,10,1.3170866873097824,1.5690462247245862,17.670866873097822,39.84838445949749,8.320706626595122,0.026502880139541902,0.6248290809327395,5829.346147384328,Turbulent,True,True,True
3.039186702987652,10,1.5321795389128714,0.8778574974821582,19.821795389128713,43.40428370914741,12.077306356705217,0.032073625204427726,0.6117531481201123,4708.879323203021,Turbulent,True,True,True
4.51079249790407,17,1.835200027471324,2.5818171357804154,39.198400467012505,52.12181131276908,0.3707679210377031,0.05105341305094873,0.027874285944672665,2243.152181188279,Transitional,True,True,True
0.6833832964139377,9,0.7392808191358431,3.900913986503431,10.653527372222587,98.93115170805433,0.40215707481819324,0.12680476002674954,0.0045804571244240574,611.0398484047453,Laminar,False,True,False
0.8383980743531403,4,2.201880245119478,2.2477313205396396,10.307520980477912,224.63815240293007,0.21740571295753788,0.38211217495393685,0.003037875518282855,1758.9442611605568,Laminar,False,True,False
1.4221391049991545,10,1.2284496457506353,1.4959482240865771,16.784496457506354,91.03384767787452,1.142659489023782,0.12194887268557972,0.027083679050651212,1949.1956945280203,Laminar,False,True,False
1.8890582434370051,10,0.5886353310193766,3.3663164244788852,10.386353310193766,61.457459636372676,2.4267223229193977,0.06529716928234933,0.07640366347739144,1783.5613604961043,Laminar,True,True,True
1.5848211718101035,4,1.8721698401495313,0.5155733852637436,8.988679360598125,54.38086796689409,51.45324979532716,0.04968161151863804,1.3590699939011395,6196.073322572912,Turbulent,True,False,False
2.5085794785531363,16,1.33884294268215,2.108793352229122,28.9214870829144,74.73991598853394,0.5187935318576599,0.0937433689553343,0.021690580127070473,1698.1276574504463,Laminar,True,True,True
0.5453282516782948,7,1.4336032963341445,2.6713172227138613,13.035223074339012,187.9601901211473,0.13785932609359167,0.2995319190328998,0.001252976421269438,708.6619289257268,Laminar,False,True,False
1.308439520667177,9,2.306929919908697,0.829212131640529,24.762369279178273,112.79567394834059,1.2889263136096865,0.16459322900123383,0.028108035465912833,1731.0089563540773,Laminar,False,True,False
4.929900836071701,18,1.3417516193482357,2.7484539482553716,32.65152914826824,43.01032748686812,0.7946030188976001,0.03310165641893641,0.06528856812013961,2500.370923591874,Transitional,True,True,True
1.066384194665298,23,1.2026185359680692,0.5417753538136525,38.66022632726559,85.15407245595702,3.0124827521226933,0.10681359624194202,0.053541066559424325,992.4878611987896,Laminar,False,True,False
4.937230824517534,13,2.0189736249088637,3.856367593780726,32.246657123815226,51.0171797735702,0.23086744627644828,0.049119694641392146,0.01899743120222877,2413.742194912187,Transitional,True,True,True
2.0068852705909044,14,1.3667394044407997,1.793280664759477,25.634351662171195,85.2190660549009,0.6085942341386834,0.11326763082271891,0.0203563134043246,1693.903112189526,Laminar,False,True,False
1.1300166004126702,11,1.3898696567552338,2.0636146233565467,20.288566224307573,129.09643455906405,0.30737275163953476,0.19545821246746953,0.005788938531119918,1110.7557031664871,Laminar,False,True,False
3.7432777400020774,8,2.278094403686676,1.2094326087916347,21.724755229493407,45.38773654826076,4.749372820574574,0.036931148839729463,0.2963036926371281,5009.892205144839,Turbulent,True,True,True
0.6649492782570671,22,0.8928407621473771,1.885259677254929,30.142496767242296,83.18304861824944,0.28882116376492256,0.09472478731054615,0.0032008570731808573,406.25787443292444,Laminar,True,True,True
4.907057536186719,12,0.9526784272630524,1.6160588019803912,16.93214112715663,36.7843063337792,14.681434692975495,0.020636025611124056,1.200710745869976,5944.3465575094015,Turbulent,True,True,True
3.763014423438076,6,0.6098203589334623,1.065915063564626,6.158922153600773,37.20582932631552,241.76839857122752,0.02058749754228058,15.162966182584244,13975.362428519396,Turbulent,True,False,False
4.708622996479382,17,0.7579124818475711,2.72282475523397,20.88451219140871,36.41887825552935,4.154912213948195,0.019781582035727087,0.3260652533158255,2971.3763033013643,Transitional,True,True,True
1.7813762367520565,11,1.2795550772105186,3.9875224669747826,19.075105849315705,96.9178566809451,0.20041903679275813,0.1357574797361642,0.005950361825589257,1148.0932249421744,Laminar,False,True,False
1.4655753284808077,4,2.814228593703526,1.0667574283712347,12.756914374814103,73.51224508616045,2.669003115523237,0.08720556572937424,0.06519375196248779,3525.2504160254257,Turbulent,True,True,True
4.456759638332324,7,2.126141569116725,2.5190152432468156,17.882990983817074,46.28496673988552,1.5862985022634972,0.03934104644443957,0.1178291856539162,5118.051948792108,Turbulent,True,True,True
3.8810242019595957,27,0.7763154735457842,3.998131386423412,33.96051778573617,48.24811419154193,0.6488794621072508,0.042788348022911454,0.04197194827654607,1124.1995828831473,Laminar,True,True,True
2.8525609909954137,12,0.5373423605705812,2.2481432568090502,11.948108326846974,38.49008747723569,12.347274288969084,0.02193545427672763,0.5870225496972307,3186.6669006162447,Turbulent,True,True,True
3.674489494334001,21,0.5031843656272262,0.5814781851878855,20.56687167817175,34.398478882823504,164.8212063930251,0.01488066587312984,10.093896522243782,6023.750374826022,Turbulent,True,False,False
0.5622211132353134,15,1.4702058752842806,3.0762243650760714,29.05308812926421,106.62426177688315,0.04947389810609598,0.13765294722795018,0.0004635878344883291,307.84298173379443,Laminar,False,True,False
2.28373316370833,11,1.0517127418227632,0.8697183333668773,16.568840160050396,44.779847160429284,14.757387345677877,0.03325844440056024,0.5616989148502368,4034.704755490781,Turbulent,True,True,True
1.287576389274675,8,2.2952181235940214,2.9981463970974955,21.86174498875217,168.47775384187273,0.08197362241184732,0.2757791817308393,0.0017591216793468656,1135.3639805066994,Laminar,False,True,False
2.8194585311454814,30,0.8307347306124914,3.8503926696092625,39.422041918374745,49.8272661945513,0.37115941923128115,0.044550583082228666,0.0174411431827773,749.6833967627574,Laminar,True,True,True
3.4511564221661986,10,2.52310370893346,2.9393968516758457,29.7310370893346,65.80048140395976,0.2039468937832677,0.07743123774898773,0.011730877204349531,2359.158100274827,Transitional,True,True,True
0.9652545495284808,8,0.8748923733210208,2.7189390798783126,10.499138986568166,121.45327724912647,0.6888615957782943,0.1779981829989118,0.011082113155340799,1253.655071530063,Laminar,False,True,False
4.40917611914219,12,0.590512033640189,3.8965152098161306,12.586144403682269,35.49736536563304,6.838032414506048,0.01773099777369045,0.5025014870660046,3057.7458895138266,Turbulent,True,True,True
1.1277810540781028,21,1.0814055838812244,3.912385486666535,32.70951726150571,68.25929291301195,0.10442104912004545,0.07375868587579545,0.001962734680742437,401.56793584511007,Laminar,True,True,True
4.3728152727004,11,1.4331685440517594,1.5419303659655965,20.764853984569353,40.490445327236586,5.67328605120761,0.027690019094990838,0.41347053151864627,4989.430001549531,Turbulent,True,True,True
1.9056641211481464,29,0.6847815746547596,1.285702673096295,33.85866566498803,62.517703037295206,2.223658805494277,0.06748403684005307,0.07062578005509314,1245.2578524013363,Laminar,True,True,True
0.9070628447159207,5,0.9087913603156745,1.5571030122949745,6.543956801578373,79.81479220223054,3.834402757584393,0.09376478132093642,0.05796740455135117,2747.1147499671574,Transitional,True,True,True
0.5495750599799096,7,2.8753597139831193,0.9333668243694109,23.127517997881835,198.5736093783387,0.3475153255379047,0.3209626727979764,0.0031830959312738635,769.7205489396697,Laminar,False,True,False
2.224169925618142,28,0.7664199254769056,2.1926148811394226,34.95975791335336,58.8180906536075,0.8657095628917524,0.061166184006176766,0.03209141956839772,1002.4062272682315,Laminar,True,True,True
3.809792891356616,15,1.4054647663673108,0.662033065534813,28.081971495509663,38.29404639282793,21.989281361644153,0.022810886563121403,1.396243463627207,4587.213378520313,Turbulent,True,True,True
0.7526459330438651,18,1.542612331462681,2.865880673642722,36.26702196632826,95.36769436490411,0.05554756852740447,0.12161567681214472,0.0006967941923771063,354.17014971642107,Laminar,False,True,False
2.6424520644517258,25,0.6102113888436953,1.6904930437531025,27.25528472109238,51.41834288106982,3.2051189535562363,0.04739084490493357,0.1411562199273005,1715.4978447463407,Laminar,True,True,True
3.023261850352776,12,1.4377200641638628,2.387237808034497,22.752640769966355,54.05635740658007,0.7761230738355308,0.05335283157177945,0.03910705467175818,2459.527929050314,Transitional,True,True,True
4.5175227052462334,29,0.8667196754537152,2.263026205568831,39.13487058815774,45.27250131537819,1.3191678304319605,0.03735954583181476,0.09932284376677991,1858.5624843140952,Laminar,True,True,True
1.930591214404355,26,0.9735942062486662,1.2698087429969032,37.81344936246532,71.26344856838378,1.1758356421204965,0.08507302844181465,0.0378342993376889,1235.9291858451165,Laminar,True,True,True
3.5902150535975488,27,0.7222491477191704,3.0632851192082393,32.5007269884176,49.68279318460329,1.0502705785278594,0.04535736591417284,0.06284495402302212,1311.6362611315285,Laminar,True,True,True
1.4570767997874905,21,0.6229138138480415,0.6561489009327306,23.08119009080887,58.5908306492384,11.491786363122195,0.057305467114410064,0.2790735882969935,2025.6070794187406,Transitional,True,True,True
1.871664848476946,8,0.5011238151856385,3.7233361561650358,7.508990521485108,53.260640203646034,4.520140063459525,0.0488327386111955,0.14100312111615912,2068.0012389707563,Transitional,True,True,True
2.8019234762002396,15,1.1452706520159386,1.7547403437078772,24.17905978023908,51.155697881113625,1.6015652779934642,0.047175504815157226,0.07479105585128418,2405.189301157457,Transitional,True,True,True
0.5417797344057643,9,1.5434086239505924,0.5096896651736949,17.890677615555333,156.96419298890532,3.084149388097063,0.23736708716588029,0.027848827272515454,1094.8494445440879,Laminar,False,True,False
3.0425694616460155,8,1.905371579037816,2.9273199062170656,18.74297263230253,55.15980652959219,0.5495060473415432,0.05558993520065008,0.027865171977186482,2938.6329292532796,Transitional,True,True,True
0.5000592585029336,23,0.648604933210774,2.9446185430644434,25.917913463847803,68.78137444059728,0.2381267061761943,0.058785412653321586,0.001984624402003561,225.94009395783155,Laminar,True,True,True
4.113050665805467,10,2.157530606383879,2.97583932334046,26.07530606383879,49.554191952897796,0.44934583334301703,0.04560967343878469,0.030803036316806812,2991.888427957787,Transitional,True,True,True
0.8330886833683138,15,1.4027998580735974,2.3465885009207845,28.041997871103963,108.7370870180545,0.12916420617892083,0.15020065477809058,0.0017934206410651764,553.1252015627417,Laminar,False,True,False
3.9317857426477745,5,1.3367695469775314,1.462909768217722,8.683847734887657,43.07544990065655,25.054803479882608,0.03249089023881114,1.6418353184507382,10488.066865892059,Turbulent,True,True,True
2.117630852926146,10,1.5026890235659758,1.54828656557675,19.526890235659756,60.22331649991478,1.4272787123365889,0.06365112688226657,0.05037415728281102,2591.763801520745,Transitional,True,True,True
0.5151061124915569,10,1.3441338971971843,1.5976871308433196,17.941338971971845,162.39323375663523,0.26552290284666635,0.24684975104490273,0.0022795411710469942,653.829260485275,Laminar,False,True,False
4.034999734147432,10,0.6184194063411825,1.8613204487933426,10.684194063411825,36.146968433831404,32.838992506186635,0.018727549169042453,2.208422100535543,6076.049246858331,Turbulent,True,True,True
1.8794933936528377,6,1.5268821749183534,1.8156063966648124,11.661293049510121,59.69944761069364,2.1345071759486975,0.06174237806394638,0.06686320226500254,3499.480026244707,Turbulent,True,True,True
0.7991963850850108,4,1.2521443696676142,1.9852322133416673,6.508577478670457,124.33833279332393,1.0709540313219092,0.18067061139976728,0.014265043173744822,2304.5397073646604,Transitional,False,True,False
2.629085206768412,10,1.2286810701668451,3.2665764810075997,16.78681070166845,61.82628729287616,0.6084277570046073,0.06817904585463602,0.02666014025546832,2183.9061898137516,Transitional,True,True,True
2.093715166517694,22,0.9697281054916282,0.9702116804129359,31.834018320815822,62.60214195648213,2.783830934838377,0.06833115539676111,0.09714248415487067,1831.8527682801773,Laminar,True,True,True
3.848786326170777,7,0.6157988779184191,3.943438274299171,7.310592145428934,36.70562255121375,12.836652671792875,0.019672307111001767,0.8234255546166664,4503.161005279985,Turbulent,True,True,True
4.799473793636112,20,0.9628403073470402,3.616171571696256,28.756806146940804,45.70491793181489,0.8030448951365541,0.03841151270685356,0.06423654882201918,1956.9320937688638,Laminar,True,True,True
4.512726788025777,9,1.7475487137476056,0.9402522437389252,19.72793842372845,39.95556779049139,18.26247916517798,0.026722293425950557,1.3735596490743545,6965.997659709414,Turbulent,True,True,True
1.8734740619147237,5,2.6149797700032584,1.7167916171068598,15.074898850016293,71.56375381248826,0.9306457184367483,0.085446390651789,0.029059010238720685,3229.951856026255,Turbulent,True,True,True
2.4080660413866166,11,2.9684287438102084,1.3574950977588078,37.65271618191229,88.94756414252097,0.41235047437698275,0.12191922348489224,0.016549452908281238,1889.647232335018,Laminar,False,True,False
4.411083010747081,15,1.769725055978225,0.930552593314106,33.54587583967337,39.21850521294304,7.119882154335295,0.025174688365580407,0.5234398534918291,4066.581184461939,Turbulent,True,True,True
3.664441396820415,20,0.8302684037367509,0.5929946267747828,26.10536807473502,36.11098415855141,52.59790934111314,0.01829493773932196,3.2123659395963693,4807.026467132015,Turbulent,True,False,False
4.318656441024098,19,1.3659700975768883,2.2812013890298863,34.95343185396088,46.70641082777608,0.7941175723445538,0.040080680372188746,0.05715868281227047,2327.1413786869884,Transitional,True,True,True
4.88421045797835,8,2.5182260620059598,2.3409619121057363,23.645808496047678,45.85879283232552,1.168173842842445,0.03877128072148605,0.09509344833246378,4691.638909516727,Turbulent,True,True,True
1.5078283318852885,15,1.9510465930272072,1.2632170992961254,36.26569889540811,110.20849387166015,0.41132519727012595,0.1608732133550204,0.01033679643437002,1167.785382230966,Laminar,False,True,False
0.5136214544408351,23,0.9828595808877258,1.798224120198018,33.605770360417694,87.46760108699488,0.1848254502209107,0.09691773271009019,0.0015821719426691054,299.83695408129654,Laminar,False,True,False
4.498686067141797,10,1.4696326839966896,3.458156696218469,19.196326839966893,42.448536402108076,1.0540248237481888,0.03169827804480708,0.07902877981695941,3408.925008119307,Turbulent,True,True,True
3.0002585905921157,20,0.9718417822580379,3.7594731582281273,28.936835645160755,60.66573519426348,0.40847816206506615,0.06653509268264403,0.020425668580083222,1183.9428288447548,Laminar,True,True,True
3.218780507889733,4,2.823867146430685,1.5854200710620852,12.79546858572274,54.93867766994059,3.8356479833517327,0.05540660209015609,0.20576848273231868,6814.702151090668,Turbulent,True,True,True
2.9512081319948775,4,1.3984447204661252,3.3996540663236914,7.093778881864501,50.53985031738057,3.0579411490268877,0.04620360488950017,0.1504103464361652,5741.885914227593,Turbulent,True,True,True
3.8413449204236976,10,2.2007072470987343,2.1985293372179138,26.507072470987342,48.60472217046015,0.7941032555569726,0.04346326332518051,0.0508404084504283,3260.5426358087043,Turbulent,True,True,True
4.204849072371467,18,0.9831954096747332,2.8787429456666938,26.197517374145196,44.30536588622081,1.179658337454559,0.03518840360605066,0.08267142109935117,2258.6891547584737,Transitional,True,True,True
0.8470313757147284,18,1.0473875561529602,3.272551350326797,27.352976010753284,80.09410283302222,0.12876635114737858,0.09319901987153109,0.0018178189926354978,406.75536007928474,Laminar,True,True,True
2.4578156494852967,4,2.968492296208825,1.3231037004712127,13.3739691848353,59.917917026686005,3.424434787070715,0.06398088988015327,0.14027715683840422,5346.312979438883,Turbulent,True,True,True
0.5879873729117056,17,0.7784315237946102,1.3557565088129035,21.233335904508372,102.55014698724762,0.7907064649824698,0.1306263442287059,0.007748756951489065,605.1601125013556,Laminar,False,True,False
2.8478385253707064,24,0.5373938898348356,2.8863032995962867,24.397453356036053,49.28387337847282,2.222556496995343,0.04351466060490457,0.10549136694927166,1294.1739975236635,Laminar,True,True,True
1.887006855057409,4,2.088441626580765,2.605225372127406,9.85376650632306,70.35990138765176,0.8940488784700281,0.08309377143512486,0.028117939373822193,3753.056556011852,Turbulent,True,True,True
3.093279443144389,9,1.9195328638988622,2.763385931463435,21.27579577508976,56.18949917215686,0.4958713442822034,0.057726856926022835,0.025564477261875232,2740.5890363121507,Transitional,True,True,True
2.4826023508015798,9,1.491259616811743,3.650882735412614,17.421336551305686,76.24505255194481,0.30969787427646533,0.09669361763534542,0.012814277845283415,2003.1084110471822,Transitional,True,True,True
4.122260601761969,5,2.8185589214426634,1.034910547963437,16.092794607213317,45.421490412734386,12.226652772367245,0.03735208716152892,0.840024150249221,7989.091841059167,Turbulent,True,True,True
1.7014435609235672,24,0.5576748837233196,0.9548111841014977,24.88419720935967,58.84068354557303,6.808388652033789,0.05922362347490265,0.19306815053779958,1750.2448963263034,Laminar,True,True,True
2.8321288824235604,17,1.274180689079782,3.879844149137808,29.661071714356293,71.98573924403192,0.21749413854427954,0.08889036318109188,0.010266190525484758,1206.9839121007494,Laminar,True,True,True
2.621681254701548,22,0.544605868138281,3.0384025584668497,22.481329099042185,51.1561383240612,2.0079534405438344,0.04682328999499933,0.08773689825645416,1241.9190115420408,Laminar,True,True,True
1.2717803212264127,6,0.9695309225126476,1.9833252792423486,8.317185535075886,69.20078560348233,2.4786896610983997,0.07708643039559976,0.05253914555687185,2680.417526780141,Transitional,True,True,True
4.607868206701655,18,1.5525016323359193,1.564010904331747,36.44502938204655,40.67875429774537,1.9627727174325178,0.028234508377109818,0.15073663336064516,3067.203298544078,Turbulent,True,True,True
0.7113756516547161,4,1.18714521529498,2.1652601177013135,6.24858086117992,160.1535891249133,0.7997028325150604,0.25007824100362397,0.009481485393508722,1980.9174567554305,Laminar,False,True,False
4.528800320019802,12,0.9940803612646074,1.802278349495468,17.428964335175287,37.7926806859588,8.997108026520428,0.02240783699483559,0.6791017618293073,5039.5637397602,Turbulent,True,True,True
4.379715113962167,6,0.9990375943857506,2.1378151527858207,8.494225566314503,39.594405684599195,19.4634767573,0.025903124277377166,1.4207413887366358,8689.291693021298,Turbulent,True,True,True
1.6483908844175246,14,1.0895537212446265,2.5064163027072253,21.753752097424773,91.25606030692492,0.4441888811492952,0.12378216854250924,0.012203281710768624,1222.6439486199615,Laminar,False,True,False
4.5326520551485405,8,0.6293679700827035,3.285112329501014,8.534943760661628,35.54470686977004,18.15745184518506,0.017914589543746345,1.3716901903723118,5404.70731602383,Turbulent,True,True,True
1.0788943625756353,11,2.9837226876306513,2.7272945046053105,37.82094956393716,149.702889096082,0.03502123726927549,0.23606770366423174,0.0006297369243374177,641.2932490296099,Laminar,False,True,False
1.639501810399551,5,1.6250848897594148,3.8253086380424417,10.125424448797073,94.7219150329829,0.3094154555457347,0.13066654581747036,0.008454786658880562,2246.4560838922584,Transitional,False,True,False
2.1466812392036845,23,0.9275981027812775,2.657937906858157,32.33475636396938,65.26835572239236,0.4727323053972834,0.07383316685092695,0.016913426186030915,972.0073149136812,Laminar,True,True,True
3.987950841038091,5,2.39012158633899,2.5428855479026073,13.95060793169495,50.89786683122442,1.7367218900736359,0.048187270572153114,0.11543269203614033,6037.427731361277,Turbulent,True,True,True
0.8814116557170162,13,2.455354393305182,2.4228175196645196,37.91960711296737,133.03292014771884,0.04522982533899447,0.19973933346691908,0.0006644349206639095,518.9938751403481,Laminar,False,True,False
4.022204462291786,4,0.9069711536984721,1.9259810976990024,5.127884614793889,40.5261749696788,54.860911724936045,0.027474616994473837,3.6776967324238914,13254.055793196645,Turbulent,True,False,False
4.636261791850879,16,0.6538172595313608,2.7871358432361193,17.961076152501775,35.4056258863144,6.59270505582811,0.01770737756063032,0.509425109254633,3144.51095158192,Turbulent,True,True,True
3.1754135327979034,8,2.8800762646443334,3.6726394736920653,26.540610117154667,79.24384613785097,0.11073711641189442,0.1039558814525868,0.005860602300622439,2261.897251748945,Transitional,True,True,True
3.8724367559925694,8,1.7009674210164003,3.636356777879636,17.107739368131202,47.07340974276531,0.7331800325342486,0.04043071659668917,0.04731988844575753,3386.52791764388,Turbulent,True,True,True
2.4514298965151475,4,2.905364299032487,2.7837079322539386,13.121457196129947,69.03266898765816,0.5510914849742792,0.08219514220253221,0.022516035699681268,4022.55449215664,Turbulent,True,True,True
2.0675295422173514,8,2.4388522546602847,2.314791278388972,23.010818037282277,100.71064780456403,0.22476466898492756,0.1444611177147089,0.007745126552884032,2030.1074363286268,Transitional,False,True,False
2.897639458060673,22,1.0359076244039072,3.7485545839308676,33.289967736885956,60.65187269182664,0.30426457661496203,0.06633750523401405,0.01469415071482731,1027.9510501494535,Laminar,True,True,True
2.013158245948041,5,1.7964832142147653,3.3331417380355233,10.982416071073827,68.86305559969064,0.5280002709683514,0.08057795310263761,0.017715801656045606,2930.9350443953185,Transitional,True,True,True
4.241480932629318,20,1.3117020804998167,3.7704914047925566,35.73404160999634,59.15595382183962,0.27687198066731356,0.06491913666477515,0.01957245377966206,1558.1893264780942,Laminar,True,True,True
3.060202414189109,17,1.5582648605483977,1.9023481144970689,34.49050262932276,64.44186331362658,0.5546694651318159,0.07418130127490506,0.028290013937889418,1942.3706059306523,Laminar,True,True,True
2.394878718250439,5,0.7171630463204549,3.2182959649441565,5.5858152316022744,43.97066551028633,9.773489937850048,0.03193252009159478,0.3901053842531981,4544.666550550217,Turbulent,True,True,True
2.3687439373296684,11,1.7730589802417076,2.142701323189659,24.503648782658782,77.46647939796874,0.4209232076298072,0.09885785156757985,0.016617654935907715,2053.493006811739,Transitional,True,True,True
2.4401203536615808,10,2.0218352893965212,3.9021882952550695,24.71835289396521,105.75136104060456,0.10633354936224049,0.1556053189493489,0.00432444430126469,1538.0780189304635,Laminar,False,True,False
4.135632884186899,16,1.5709470399813448,3.3078247912538115,32.635152639701516,57.89169166164348,0.2976682875290491,0.06230377722216924,0.02051744597474561,1978.3147387682925,Laminar,True,True,True
2.547511738212102,20,1.0694652382836178,2.1537526638861793,30.889304765672357,68.91840626501673,0.6553541182221133,0.08218801680519049,0.027825371814274594,1475.6400321887247,Laminar,True,True,True
0.8187430848680264,10,2.3273959368361528,3.161105251752597,27.773959368361528,153.54152913148783,0.03654602593192394,0.23950688121578959,0.0004986967668528381,557.0289658004697,Laminar,False,True,False
3.95541889485708,14,1.0110764576784688,1.1805745046245621,20.655070407498563,38.30200094584472,13.510208151321267,0.022965860446162528,0.8906422099198046,4813.677100084196,Turbulent,True,True,True
4.458971798963242,7,1.960343693331223,1.8238808879767374,16.722405853318563,44.33480142909343,4.132404615960138,0.03544231772058055,0.3071045940745297,6285.555712178571,Turbulent,True,True,True
1.8590495358252943,7,2.193455064192451,3.858491768281782,18.354185449347156,134.29458791707867,0.09938054088257699,0.2108484604102343,0.0030792224732970235,1638.63306872093,Laminar,False,True,False
3.1014819431318927,17,1.741597557665488,2.889925543359981,37.6071584803133,79.38814971226691,0.1856684160131053,0.10413646154069037,0.009597453994575773,1470.8906864162057,Laminar,True,True,True
1.2419469555128098,5,1.245119816251868,3.964767294063358,8.22559908125934,124.92835696930165,0.35779827100793893,0.188269767046932,0.007406107889434283,1780.2812868673393,Laminar,False,True,False
3.354906346086449,5,0.680409158021805,3.891471069853761,5.402045790109025,39.24905346183453,14.112326574753725,0.024208755170948337,0.7890922330614285,5480.238372884395,Turbulent,True,True,True
4.173427255777774,12,1.0785206373599785,3.0369210311426476,18.442247648319743,40.367151099294375,1.9569140097774291,0.027286207255547045,0.13611730442697495,3155.578936246863,Turbulent,True,True,True
2.4999234193193485,11,2.5414259879743066,1.002892551556461,32.95568586771738,61.356918188323746,1.418692995671345,0.06695751068099165,0.05911039741171864,2394.336413415863,Transitional,True,True,True
2.5520121314895032,11,1.695073440997339,0.9621115897619532,23.645807850970726,48.09550134667256,4.568506300562643,0.04055216844242771,0.19431472503036828,3260.259350616045,Turbulent,True,True,True
1.309202850451251,21,0.9898313839204854,3.284615475071512,30.786459062330195,69.16451046640395,0.1955889053626441,0.07733731448270373,0.004267759206956893,544.6175375766011,Laminar,True,True,True
1.8177446031369429,6,2.3925998773627795,3.821018941949698,16.855599264176675,135.244072876188,0.09878346237820076,0.21257153668036124,0.0029927184269525945,1820.6266810053135,Laminar,False,True,False
3.084229017804986,7,2.3753179389756593,0.839815489625815,19.627225572829616,46.15220040825564,10.176716451387948,0.03763860805834533,0.5231220697557349,5117.212768688527,Turbulent,True,True,True
2.4269543936819833,17,1.7470614873301518,3.408679586394322,37.70004528461258,86.78813587098605,0.10618750492393302,0.11764687584839383,0.004295203860487774,1033.9641770430285,Laminar,False,True,False
2.6141002984366843,4,2.695867070926288,3.46489852012718,12.283468283705153,66.99961820884764,0.44163231976507644,0.07849433156595502,0.01924118631495286,3961.0604250913893,Turbulent,True,True,True
3.939250644768798,20,1.5192356065279975,0.9978723901980397,39.88471213055995,41.020369788609365,3.817778967738572,0.0283876657534168,0.2506531376708154,2921.9021410978835,Transitional,True,True,True
2.9763939911327357,8,2.1138921681511187,2.8715141517066085,20.41113734520895,59.11945011161137,0.41490712810564595,0.06340406536645596,0.020582118049529745,2786.658623131455,Transitional,True,True,True
3.266059494818759,15,1.239395015810973,2.2766866211104486,25.590925237164594,51.45966920882614,0.9449931715556437,0.048513303120797324,0.05144006534163671,2312.372412727008,Transitional,True,True,True
3.94950737079454,4,1.909788816460933,1.107057560587414,9.139155265843732,45.11128444599482,32.420011298072716,0.0365789819671462,2.1340512263830074,12221.194011003576,Turbulent,True,True,True
1.7572250290273415,4,0.5867832002174949,1.093119660650658,3.8471328008699794,46.89860929228195,135.3646239104778,0.03560795814376246,3.964435086339408,9764.884627130206,Turbulent,True,False,False
2.8242217777155507,6,2.588817258667383,1.9867485120706223,18.0329035520043,57.43863068807056,1.0240287643406067,0.05978192023496494,0.048201405620964796,3841.3744346276726,Turbulent,True,True,True
1.217580544819843,17,1.2822470821225815,1.4282084117512128,29.798200396083885,102.37242851039021,0.5059434821659821,0.14292603035093657,0.010267115677728415,986.7119664013422,Laminar,False,True,False
4.278474182353018,8,1.71249685804367,3.75431377099284,17.199974864349358,45.21154646255745,0.8134416653719837,0.037059657082693716,0.058004819402404595,3652.992625513511,Turbulent,True,True,True
4.20486937803706,9,2.0893078863414227,1.529411929985779,22.803770977072805,44.13426886800107,3.1785708542278157,0.03484622609631988,0.22275792084772736,4821.020054718393,Turbulent,True,True,True
0.6501930149972096,15,1.2557180386772502,1.9799783721440116,25.83577058015875,113.02317049767147,0.1742785238429178,0.15391387712096324,0.0018885779811114972,500.2270472257,Laminar,False,True,False
2.644463810361423,8,2.3603580651085982,2.1967247727371895,22.382864520868786,63.948474476839436,0.47611794789153167,0.07245525095826065,0.02098461137771169,2708.5983827682503,Transitional,True,True,True
1.1171504257498996,5,0.9385312604927325,3.78205837577632,6.6926563024636625,113.4661406418409,0.7085061246290917,0.16405096012575437,0.013191798646263353,1767.3774087657982,Laminar,False,True,False
4.173303966120445,4,1.807690031221441,3.8907320697893204,8.730760124885764,48.28935739631985,2.147592395793845,0.043130517984397806,0.14937593104960936,6836.743839348152,Turbulent,True,True,True
1.1596194630603545,13,0.9580553159967746,1.5725001168150707,18.45471910795807,105.19215820575022,0.9974661039678444,0.1479747511409917,0.019278018465068256,1316.255459204788,Laminar,False,True,False
1.6229471250242231,6,0.653381968352061,2.4252962657300308,6.420291810112365,49.754243410830256,7.846049113296457,0.04064167089530372,0.2122287141870557,3280.746817325674,Turbulent,True,True,True
3.130211461073048,20,1.2274179533261487,1.5259304304379318,34.04835906652298,53.27013761427735,1.3001612728711265,0.05194302242478831,0.06782966195974205,2122.591457117576,Transitional,True,True,True
1.3241617994600197,19,1.2052472651388129,2.771529920212725,31.899698037637446,82.10225386803876,0.1744366677262747,0.10333697370687653,0.0038497061971372237,654.3951805684635,Laminar,True,True,True
3.60770775326008,15,1.815970209725238,2.6391905549096943,34.239553145878574,63.564743476990614,0.2986085614348132,0.07314070116533301,0.017954873704636908,2015.8611142863044,Transitional,True,True,True
2.450393744091552,5,0.6052462446156743,1.595119678295583,5.026231223078372,42.08686004653368,67.35981045534058,0.028301042099786407,2.750967635715987,8316.773178739499,Turbulent,True,False,False
2.052560428100489,6,0.8049621631332944,3.036209774740791,7.329772978799767,48.318310198206504,4.270371653198977,0.03962568263361247,0.14608659781063804,3325.560483154012,Turbulent,True,True,True
4.123829107377777,4,2.764552380428376,2.9732599469972874,12.558209521713504,54.019865675716346,1.328981702321507,0.054550165455005385,0.0913415571200983,6709.315676162869,Turbulent,True,True,True
0.7462396699117687,9,2.4982177966541577,2.272517391259676,26.483960169887418,178.38924635207502,0.060837987566806105,0.287494643297563,0.0007566619959991612,648.9846266655047,Laminar,False,True,False
2.536920033408731,10,2.0165751661022924,3.0360247527403645,24.665751661022924,90.1232642648277,0.18501513445321202,0.12457414894090495,0.007822810017969393,1874.8898767998219,Laminar,False,True,False
4.531894770760523,15,1.1823620323680633,2.707716955186483,24.73543048552095,40.592806537152114,1.4713374920084719,0.02801025836204448,0.11113244476761829,2900.1070916914405,Transitional,True,True,True
3.9307046768019123,22,1.2500245101020033,1.228186068393851,38.00053922224407,41.562978755528036,2.9082001499540966,0.029464941332270535,0.19052126550834317,2692.113867237304,Transitional,True,True,True
2.9562313719205573,23,0.5830829069113476,0.680515101838069,24.410906858960992,36.629398419341484,45.99361031915649,0.018390986574410306,2.266129228889658,3798.267518255067,Turbulent,True,True,True
3.627547368740936,11,2.9328646149801827,2.0914093426912626,37.26151076478201,61.138284707392415,0.3057107581923428,0.06830959891019445,0.01848300427460716,2450.9304750988654,Transitional,True,True,True
1.1617750651313037,21,1.1535897424342996,3.9846926156135822,34.22538459112029,69.1365311907761,0.08879972813482508,0.07588652229500507,0.0017194218322913078,402.0394659696414,Laminar,True,True,True
2.0092157232334187,7,0.7645397145201395,3.499509509613919,8.351778001640977,53.030372419377485,2.386266952453785,0.04889856048522949,0.07990875134504064,2513.5655502036093,Transitional,True,True,True
1.5340002032438655,5,2.6248055504159433,1.8208579024063902,15.124027752079716,93.87912209881218,0.5026250370648155,0.1283772979726048,0.01285044848354804,2576.930627664407,Transitional,False,True,False
0.7718340955803461,18,1.2290858913462914,1.346721090161838,30.623546044233244,105.3521411450949,0.37009471732638155,0.14205989550007325,0.004760862023777859,621.6157866910119,Laminar,False,True,False
4.41528178410097,6,2.208860593615783,3.8674170239205488,15.753163561694697,48.63251284637842,0.703273955674276,0.044005805982789914,0.05175254476202106,4522.238511135129,Turbulent,True,True,True
2.6465715082951444,8,1.1133283657084938,0.7317536186354758,12.40662692566795,43.072957681322734,45.22013374116792,0.03070855107050522,1.9946386260111824,6695.174093476896,Turbulent,True,True,True
3.6966601114683546,4,1.9899012931870796,2.7995648526502146,9.459605172748319,51.237157824842754,2.812846367226747,0.04858151160985623,0.17330228275692972,7205.204624912708,Turbulent,True,True,True
1.830399892752165,21,0.9553564164197712,2.4523544216843955,30.062484744815194,71.74964843058939,0.4646308102328025,0.08563742281235409,0.014174336420324556,955.0978080396895,Laminar,True,True,True
4.636865445134547,11,1.399914817894231,1.4024929897837093,20.39906299683654,39.486453752040646,8.323024988922963,0.025869437371925628,0.6432124495021373,5616.740649858426,Turbulent,True,True,True
2.195967558821075,7,2.7969699401669987,2.8088544724415176,22.57878958116899,104.25000104797772,0.14428801405846853,0.15194691192939333,0.0052808632999852695,2089.6439137586844,Transitional,False,True,False
2.580827651709524,10,1.4586022031945707,3.78404122031226,19.086022031945706,78.7806776953068,0.27358048406502067,0.1019854799902289,0.0117677346373847,1838.1992299416754,Laminar,True,True,True
2.13599432786135,9,2.3917935670588437,3.7305152288188776,25.526142103529594,128.41116546750715,0.07556634009156023,0.20008524683881823,0.0026901545635469055,1447.5255959968902,Laminar,False,True,False
4.866764732966433,6,1.8876439943056897,2.221580261278046,13.825863965834138,43.933580697227946,4.333627672821031,0.03491029493277501,0.3515124387315464,7370.775029307425,Turbulent,True,True,True
4.834320339856258,12,1.8407600244953946,0.9621742749445699,27.589120293944735,38.9755344791303,10.474632139513602,0.02497435818939426,0.8439621200760448,5366.920446589735,Turbulent,True,True,True
2.320828800977907,4,2.715362717544461,3.6949703139736467,12.361450870177844,73.41892923094804,0.29642178857279244,0.09063732638915714,0.011465737069285342,3379.764331112518,Turbulent,True,True,True
2.020265312588479,9,1.1802957515966204,1.0285896232100817,14.622661764369584,49.32598514009938,8.563101410193948,0.04152895860141978,0.28832894578653867,3794.692727560269,Turbulent,True,True,True
1.127946497927719,13,1.0540950089317584,0.9129195738729617,19.703235116112857,100.02543227290728,2.336914863800257,0.13729283617989652,0.04393191560964553,1647.1056812120228,Laminar,False,True,False
4.994922603939299,23,1.1497912547226425,3.6361691039984625,37.44519885862078,50.66353541456675,0.4261375467113743,0.04844607055008001,0.03547540107426471,1694.3991584612663,Laminar,True,True,True
3.9373281338515875,4,2.7726228514001616,3.3098852995638874,12.590491405600647,55.65170311810142,0.947232784312117,0.05764854869662492,0.062159438182977846,6042.863943187882,Turbulent,True,True,True
3.839702911812967,13,2.5184397245928003,2.7662116491825506,38.739716419706404,68.32236563527388,0.17294952293935156,0.08289694823985357,0.011067913113781528,2086.997003009481,Transitional,True,True,True
2.024718428848911,7,2.710076377981667,2.4794834095861047,21.970534645871666,106.3102386600129,0.18155897464030982,0.15551313181915982,0.006126763364619124,2081.229499648733,Transitional,False,True,False
4.715328424483339,4,1.4444001033149128,1.421107615693455,7.277600413259651,41.92814848167359,45.2994197222509,0.03080446851782876,3.5600273571488468,15361.52280201136,Turbulent,True,True,True
2.8331092075164053,18,1.6392848137979692,2.4351008417032256,38.007126648363446,79.75517357969518,0.24774324387137658,0.10443099004261518,0.01169806108853299,1442.4892098344114,Laminar,True,True,True
4.314827762966363,16,1.3208052734242903,3.0852063374194634,28.632884374788645,47.89340635637242,0.6019728786518128,0.04245171471895917,0.04329015482266039,2285.5027146521616,Transitional,True,True,True
4.48918846097582,21,1.4243892064147288,1.3870806420381074,39.91217333470931,40.58394766222956,2.2522802137922344,0.027962332996012855,0.16851517244400419,2839.2197663315465,Transitional,True,True,True
1.1003772668818441,16,1.4122939216091852,3.5519223166174654,30.096702745746963,90.17841371080348,0.07923925765193247,0.11727915501877917,0.0014532179627463285,517.3147161034018,Laminar,False,True,False
2.384642822947872,14,2.347830611466037,1.2545456506907855,39.36962856052452,84.63534831838663,0.5502553195573955,0.11323609335056267,0.02186937330952385,1765.5910869271756,Laminar,True,True,True
1.6532906111945709,12,2.839771620845756,0.7855639241602586,39.57725945014907,102.0887187454478,0.9815402386846381,0.14547335768885636,0.02704618768544984,1419.0694194034409,Laminar,False,True,False
2.365840311095405,11,1.075651789036514,1.483543694821519,16.832169679401655,47.61318882834793,4.021557542090717,0.0391438143711219,0.15857271577446624,3138.1462421952006,Turbulent,True,True,True
1.49830414136899,19,1.3629639301516039,3.6447701427745693,34.89631467288048,77.78152112343615,0.09517612303765759,0.09595860145379582,0.002376712988446115,588.0158295536298,Laminar,True,True,True
2.442143059572493,11,1.4664522004359732,3.87440504428151,21.130974204795706,88.06842850473025,0.2109626892420263,0.12024433840397027,0.008586684456019384,1552.2130950954577,Laminar,False,True,False
4.80430216267409,15,0.7071859081408012,2.3201465952338056,17.607788622112018,35.1892292529556,9.621599511074875,0.01738314869221912,0.7704178556573499,3950.5978977710074,Turbulent,True,True,True
1.5253951068945966,12,2.3824745386834394,2.8005696641478406,34.08969446420127,130.12368508135592,0.06784194961613611,0.20081350391339908,0.0017247629664440631,915.7988359458875,Laminar,False,True,False
4.99403312627032,9,2.329419157685016,2.5664402759297946,24.964772419165143,44.83695154465001,0.9534321104676974,0.03679238968080831,0.07935785905542508,4232.177423418957,Turbulent,True,True,True
4.402030006469966,16,1.8818746669388335,1.3306046098188284,37.60999467102134,41.792889199399035,2.1425354902387945,0.030316747203043098,0.15719175863263352,3197.986146783822,Turbulent,True,True,True
3.5515039789644125,19,1.4366110706236537,0.6507891973424562,36.29561034184942,39.054713070202716,12.379049142194434,0.02405751644213843,0.7327373714049922,3343.773616209931,Turbulent,True,True,True
4.17227808366481,12,2.180750307101315,1.0485231201972032,31.669003685215777,41.81817915867758,4.4556720270592285,0.03018731366423374,0.309838379108293,4020.416795079347,Turbulent,True,True,True
2.446562824568887,5,2.647729146366802,0.8304684218995132,15.238645731834009,51.938905762698,10.073737211821438,0.04799593787339382,0.410767182781976,5253.104228314471,Turbulent,True,True,True
2.1280295787794374,6,1.7998990660630627,0.8737993802321302,13.299394396378377,52.11293242901718,11.277814167730329,0.04746356533019905,0.3999920355484658,4953.337078479119,Turbulent,True,True,True
2.4127964144283105,14,2.129953037648807,2.243673237034101,36.3193425270833,99.30709691724282,0.18271956869605013,0.1426500050078832,0.007347752003261952,1471.4139534220637,Laminar,False,True,False
4.55344845141874,13,1.875938781469546,2.8672884484107746,30.387204159104098,46.67758770858172,0.5012295402643554,0.04019485119930256,0.0380387145653676,2757.446141147772,Transitional,True,True,True
0.84735331447732,8,1.2880217258888074,1.740021123907725,13.804173807110459,161.01796903342472,0.5147947323957124,0.2550532070502412,0.007270217046182864,1306.1601389843063,Laminar,False,True,False
1.502792512886807,29,0.7116751794138729,3.2651637654964794,34.63858020300232,53.279893116999446,0.3855297406912096,0.046984030903573136,0.009656186796765701,486.57178143455036,Laminar,True,True,True
1.5822053676777776,11,0.9544906915156816,3.9120984810460806,15.499397606672497,87.39339436549866,0.3872251258276251,0.11569165246754205,0.010211161209736188,1103.6449484057744,Laminar,False,True,False
4.01465658775642,11,2.8247491249517513,3.516031784687286,36.07224037446926,70.70896139805978,0.10913754559059095,0.0878334634279917,0.007302496106280543,2149.299146127609,Transitional,True,True,True
4.578335597953678,13,0.9263535933927511,1.6440811702514053,18.042596714105763,37.06787628150351,11.68115278575579,0.020992607394218685,0.8913372937360251,5116.1301299914285,Turbulent,True,True,True
1.139189967130897,15,0.8086058845011036,0.6690214776964007,19.129088267516554,76.87367006337598,6.964702728916486,0.09111522974041966,0.13223532454718068,1919.2160404955002,Laminar,True,True,True
1.1583696251141662,13,2.3772767604913065,1.201235192912716,36.90459788638698,127.04534850492138,0.28919118909929786,0.1916677422777714,0.005583171488387893,929.7907756684467,Laminar,False,True,False
0.6591892852589324,10,2.7646583889398513,3.5671144850182297,32.146583889398514,158.26001460791855,0.016271379670309935,0.24468961762146904,0.00017876531891747213,388.74848409402307,Laminar,False,True,False
1.3316855040341258,12,0.9713939286091023,3.0183708863660548,17.156727143309226,94.88651894146128,0.4141975117516956,0.12896690282159878,0.009193013703445626,1038.620827200699,Laminar,False,True,False
1.6250399788515444,11,2.828624393446255,3.396743585342491,36.11486832790881,138.71787357659719,0.03808496698529626,0.21858035060721537,0.0010314932324057933,886.1152976501759,Laminar,False,True,False
4.045583284434529,4,0.6795630114299775,2.979960595764898,4.21825204571991,38.07548874268237,48.985226666978704,0.022593919725321328,3.302896903136093,10320.019044500128,Turbulent,True,True,True
3.1988977192221606,9,0.5439348757729419,2.6668959139363464,8.895413881956477,37.2917967370138,18.04079504456861,0.020085052201723668,0.961844302017083,4133.560732231134,Turbulent,True,True,True
4.390690496085737,10,0.6649381939335235,1.8914992313647105,11.149381939335235,35.93663401536176,30.317721951556333,0.01859579415078855,2.218595560594472,6413.299981403899,Turbulent,True,True,True
4.730211167364063,13,1.0516455744714825,1.7377974411909696,19.671392468129273,37.59905774438678,7.924397958298807,0.022155889062375162,0.6247345952830333,4870.8368149783255,Turbulent,True,True,True
2.336628047876628,17,0.7932237860419804,2.812772853469439,21.484804362713668,64.66514849709648,0.9687401051527842,0.07317169018089344,0.037726421680049166,1423.3091568049051,Laminar,True,True,True
3.1647394809161438,12,2.02697892170047,0.5583522390091888,29.823747060405637,40.907202007249694,17.067299717148458,0.02726730827326195,0.900225954124811,3809.1180755956275,Turbulent,True,True,True
1.2850828230484383,21,0.9139300048646513,0.842830202042963,29.192530102157676,84.89950049058251,2.464934597366804,0.1086009885591615,0.05279408518356497,1300.718254890003,Laminar,True,True,True
3.8096409793922437,9,2.1704851836258605,1.124366083787864,23.534366652632745,44.02715082086095,5.3391200662160205,0.034276944800580536,0.33900217663586635,4797.219852529666,Turbulent,True,True,True
1.0323958021156685,7,0.9063251215401984,2.27941209788307,9.34427585078139,113.79434250502423,1.0706533176868185,0.16364987066548228,0.01842229984501808,1728.7099728290034,Laminar,False,True,False
3.4046712943599005,24,0.8214055136615765,2.6566536158504053,31.213732327877835,53.459377416174135,1.0050693416227492,0.05269209910800903,0.05703217893773631,1523.038505390638,Laminar,True,True,True
2.855068723111037,6,2.4217203795107864,1.8002444774225332,17.03032227706472,55.21907600732709,1.5607862370030168,0.055397862336401094,0.07426919947882472,4208.570425725384,Turbulent,True,True,True
1.6172786330610265,6,1.2333520689886717,3.0115433136043133,9.90011241393203,76.43444068105886,0.77050593717281,0.09397098762777518,0.02076871314727079,2371.1034589638175,Transitional,True,True,True
3.5334688383016424,16,0.6543876180933379,3.978699742605664,17.970201889493406,47.5114201595866,1.7146932913674935,0.040950249311771963,0.10098025520486527,1779.8962606158361,Laminar,True,True,True
2.7524576395784064,13,2.554222143438069,2.1208857633256883,39.204887864694896,93.79465805019228,0.1821122039505921,0.13236112540677447,0.008354268783737802,1691.1010110801687,Laminar,False,True,False
1.3999333288565277,16,1.6854633489173998,0.6767652781679774,34.4674135826784,93.94487819786464,1.97361466316431,0.12761042871692196,0.04604881575472778,1383.086489894475,Laminar,False,True,False
1.7907778478139431,23,0.8416657618708091,2.4642607899151674,30.35831252302861,66.06979814283116,0.562693030421367,0.07410377350989673,0.016794303566631353,879.4366767259498,Laminar,True,True,True
3.576689771469709,5,0.6241698588851764,1.1494244039971857,5.1208492944258825,38.144781955526526,242.99991165360464,0.022266186337021352,14.485588307991511,15060.552004135834,Turbulent,True,False,False
0.78134157265599,12,1.3825370732807978,0.9705468986038781,22.090444879369574,138.3587185257199,0.8818830499067624,0.20829991785188792,0.011484198151880178,1033.251769225056,Laminar,False,True,False
