flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
1.069618843111051,10,1.2659778481248716,0.8210437165437583,17.159778481248715,99.58052910060249,2.753702914734926,0.1357073185737836,0.049090208765505,1913.753533351078,Laminar,False,True,False
3.2193654324235217,15,1.7542494150508752,0.7698488413295688,33.313741225763124,42.654770393712795,6.525226333994092,0.030839599826120438,0.3501181349733373,3175.0945142084583,Turbulent,True,True,True
2.4534348179843875,11,1.0714173510958374,3.4219844938557786,16.78559086205421,68.69917553744045,0.5951876447240813,0.08153295236515602,0.02433756818000304,1853.4909795923509,Laminar,True,True,True
4.325080454662803,8,2.32320344959833,3.566488203928638,22.08562759678664,49.29344266935992,0.41984149589481207,0.04525969326295494,0.03026413746585075,3427.642680943658,Turbulent,True,True,True
3.8061631057431846,11,1.7504428806925318,3.9564365132375663,24.25487168761785,57.87886800954872,0.2611442555567964,0.06197692762597159,0.0165659605129508,2264.018193454749,Transitional,True,True,True
1.5234798505726994,11,1.5093311127111746,2.551550043319252,21.60264223982292,117.50360609892897,0.23816907175860927,0.17556148607920255,0.006047429697564076,1273.5255038217774,Laminar,False,True,False
3.0239569416216017,15,0.7619954995338294,1.2781512465484788,18.429932493007442,39.35905782481774,12.395823294500072,0.023959326522141187,0.6247405983086375,3689.8340463955856,Turbulent,True,True,True
2.069189550034176,8,0.5351342198002156,2.9235953719244954,7.781073758401725,44.19177270327449,8.130079953323817,0.031428951316528515,0.2803779413393331,2792.3996621957126,Transitional,True,True,True
1.6147734608187116,21,1.337254226459749,2.2914043030748266,38.08233875565473,82.27596506412439,0.20757019519541092,0.10564023213161235,0.005586314040975154,791.279845222445,Laminar,True,True,True
4.369098749425749,13,0.873474883763853,1.6925448963094452,17.355173488930088,37.128767317623584,11.736659944666544,0.02096386373396778,0.8546437714446313,4890.715561687089,Turbulent,True,True,True
3.2343674116189587,5,2.8912709275768034,1.9457164030111171,16.45635463788402,55.934338447815335,1.4801317554420281,0.057419468879217755,0.07978816524506764,4993.767232258163,Turbulent,True,True,True
2.3676427879481157,8,0.5886173374994242,1.3557651134708686,8.208938699995393,41.14972950343302,42.26686293758822,0.02622152635205414,1.6678805533895378,5683.6640165995095,Turbulent,True,True,True
2.6515789569551647,6,1.7692059771572226,1.2615138360950167,13.115235862943337,50.5571239263133,6.786856129154864,0.045687151903605956,0.299931414932487,5444.91898378806,Turbulent,True,True,True
3.257625535976424,11,1.3155278506727504,1.184983303162646,19.470806357400253,42.6255154695515,7.751501273847226,0.03083358846240456,0.4208581415306417,4422.456566807222,Turbulent,True,True,True
3.634986199955619,8,1.7914312705557796,3.076353846754154,17.831450164446238,48.374538571935545,0.8326140375257075,0.04279022486102736,0.05044234227158795,3485.5015308550633,Turbulent,True,True,True
2.3827041036318297,15,0.6009955471390513,1.0132866233978,16.014933207085768,40.02188459618359,24.92067330708303,0.02400425576983801,0.9896431759009157,3674.3735029840186,Turbulent,True,True,True
1.4018340118884203,8,0.7679662742804945,3.3884679669403317,9.643730194243956,88.56814083100409,1.0529589254625655,0.11687089125646766,0.02460122724724847,1574.2350905617225,Laminar,False,True,False
2.5712143133618985,20,1.265308236663468,2.696362018154814,34.80616473326936,73.65571254369007,0.3017530815007248,0.09171470242563355,0.012931197370928717,1211.7523025511284,Laminar,True,True,True
4.654910994357489,27,0.9292394986197647,3.3025499575689117,38.08946646273365,48.995678001060234,0.6499844550681091,0.04489991699646746,0.050426996434300035,1521.2740670480541,Laminar,True,True,True
3.341825374303073,19,0.9267333623827705,2.0193026461795434,26.60793388527264,47.09561494599393,1.7626730815400218,0.039885088246630084,0.09817576050819056,2229.3384037286924,Transitional,True,True,True
0.7946752909747473,7,1.2519053703441876,2.589570114965025,11.763337592409313,167.35036797223546,0.2909894696747488,0.26659224109225454,0.0038540356914061407,1103.5131187447814,Laminar,False,True,False
2.564912561231612,13,1.334107225717825,1.3809521394413322,23.343393934331726,50.57298449656183,2.254111043722731,0.04553549570319216,0.09635996217425555,2713.524700177176,Transitional,True,True,True
4.27319022258581,11,0.871579499592749,3.9227455565243154,14.58737449552024,38.709023124005206,2.4846545218659677,0.024050451391188943,0.17695669015568788,3025.6310045423415,Turbulent,True,True,True
1.1984051493222196,9,2.549098262246381,2.4438518805288143,26.94188436021743,167.2520707056122,0.08109640566100125,0.27249620450946915,0.0016197725022611248,995.8360053453442,Laminar,False,True,False
4.76213467957998,6,2.37371570339832,3.190671060873229,16.74229422038992,47.76306700729417,1.034115163417643,0.04250430149953881,0.08207659470651128,5326.194371605835,Turbulent,True,True,True
0.8475009008840053,13,2.5869635798100963,1.055945217552783,39.63052653753125,128.1616273306713,0.2503566905944612,0.18934348106961005,0.003536292013685734,668.2399172810387,Laminar,False,True,False
1.7050627379527254,26,0.6264885450558904,1.4837625869413338,28.78870217145315,63.89219781801819,2.1552379940148825,0.06934460448027026,0.061246933250245925,1160.4241823743455,Laminar,True,True,True
0.6154291263605225,15,1.1398170725774,2.9155431627297728,24.097256088661,98.8231034854706,0.10857847678939309,0.124263541446317,0.001113705951867541,377.7819863101351,Laminar,False,True,False
2.1528122635812426,12,2.3741144109648067,0.5745581416971418,33.98937293157768,57.88895316434791,4.7491265669066545,0.05909345285393666,0.17039963190893548,2271.8636476594083,Transitional,True,True,True
1.5033350051881083,6,0.6331266711828463,3.643519300669354,6.298760027097078,63.31298193338377,2.7691109223038413,0.06705366403596624,0.06938168971246819,2187.686650013269,Transitional,True,True,True
0.5238368676570753,6,1.5599978178974503,2.7846063259184883,11.859986907384702,215.57523651339244,0.11857662609208695,0.3536793760034645,0.0010352468064903843,750.3752400565214,Laminar,False,True,False
2.295500261108214,13,1.3534296565253179,0.6361079638188976,23.594585534829132,44.90569214233042,13.480349262156272,0.03354243556807372,0.5157357541851607,3314.100967160976,Turbulent,True,True,True
0.8676826044806554,10,0.561038715870067,1.0350533374927333,10.110387158700672,81.65863737773245,7.81608426839261,0.09673243907766195,0.11303133924731963,2029.9570646638072,Transitional,True,True,True
4.357138179562587,5,2.495398276889663,3.45950846739869,14.476991384448315,51.01067356365134,0.8952005657744859,0.04871863492889257,0.06500854272503402,5464.372046874751,Turbulent,True,True,True
3.3071016264146236,16,0.8098293663825415,2.9463787377483537,20.457269862120665,48.64735250549993,1.5014342796918805,0.04294334994502295,0.08275659580539477,2054.7633454328056,Transitional,True,True,True
0.6203411858481467,10,0.5704356869546505,1.0958626947630432,10.204356869546505,122.65080104589026,4.2325292621389226,0.17210408797521437,0.04376020369353734,1390.1502441742402,Laminar,False,True,False
3.6272678094220683,26,0.5398560974167295,3.958079209818947,26.536258532834964,44.157490964608414,1.7147713776722624,0.03434770568387872,0.10366558364581549,1158.1824130415398,Laminar,True,True,True
2.9002028145439693,13,1.4847005377782938,2.31597463267091,25.30110699111782,60.92633663621422,0.5891206097825722,0.0668908225550804,0.028476154176621256,2191.8365294127457,Transitional,True,True,True
1.8577116143468895,16,1.7174215571149056,0.5127539866886904,34.97874491383849,64.42528764004493,5.670873106131059,0.07110428500302822,0.1755807805457848,1944.0308906163607,Laminar,True,True,True
4.369164265931912,20,1.1782422458209223,3.991380092238621,33.064844916418444,55.75776732396591,0.3442338171568786,0.058221913135917,0.025066901550786225,1577.9507968040498,Laminar,True,True,True
3.1297682243533456,12,0.8076081153524757,1.4293373946274985,15.191297384229708,39.74805277558463,13.290726680869518,0.02489820168601228,0.6932815674058438,4353.709251119294,Turbulent,True,True,True
2.089519647198401,17,1.5765541947871449,1.3054689590248318,34.80142131138146,84.20972784721889,0.7197414996874476,0.11153252671289207,0.025065233408349395,1592.5166038670038,Laminar,True,True,True
0.8412044456408501,4,2.3090276945326345,3.198295887487616,10.736110778130538,268.05896978603045,0.09536526731868,0.4690110715682467,0.0013370281138033614,1425.8862158579273,Laminar,False,True,False
3.21038183042908,18,0.6242175656199351,0.708237301379739,19.73591618115883,36.52435683517347,63.85208427565115,0.018566264486451444,3.41649285322628,4998.222361165108,Turbulent,True,False,False
3.772798924260636,19,0.7639129472972745,1.3464543524726715,23.514345998648217,37.1141803904534,10.600520073428575,0.020414117375761674,0.6665605121605767,3513.4672259114755,Turbulent,True,True,True
2.7447646722051147,13,2.4745989013750638,3.32582308322681,38.169785717875826,104.99783029126085,0.07630898704243916,0.15475281642851318,0.0034908368634307472,1359.2084631092912,Laminar,False,True,False
4.289644450674014,8,0.6239203019367624,1.9975560643176853,8.491362415494098,36.054535121377356,45.616356003456836,0.018754392814060442,3.2612991398366473,7637.817204295889,Turbulent,True,True,True
2.062438775182304,13,1.1910120727260594,2.7846008223479237,21.483156945438772,85.61910822205914,0.41668922976932754,0.11426085857586941,0.014323267077951826,1490.107220535749,Laminar,False,True,False
1.1013086165130366,4,1.9411086027017586,0.8902622679404371,9.264434410807034,75.77019545876261,5.7530720682952765,0.08847377798085125,0.1055984640039011,3631.083057000877,Turbulent,True,True,True
4.824811818161898,11,1.9824840583199903,3.471035133707766,26.807324641519894,45.77643552492876,0.44129684532620217,0.0385702939135575,0.035486237244123725,3003.27253994933,Turbulent,True,True,True
2.4893825451659435,15,1.9828980014135444,3.4138148342668613,36.743470021203166,95.59512710774443,0.09233443591291625,0.135409554321154,0.003830928884655953,1148.2989521392694,Laminar,False,True,False
0.8060301064379889,12,1.3353973271347281,1.2666503594203418,21.524767925616736,137.5364649163094,0.5548056957560378,0.2072195353987635,0.007453168233377359,963.9148324916277,Laminar,False,True,False
3.489729225903491,18,1.7371276314738842,3.1724731733265212,39.768297366529914,74.43453630865758,0.16895391720711794,0.09474543651713203,0.009826723711809303,1474.5412996617906,Laminar,True,True,True
1.9998891311539253,18,1.456880738883164,3.5297188187890725,34.72385329989695,80.67591455161205,0.11984368981214374,0.10415624351218856,0.003994568211544812,831.9798686050858,Laminar,True,True,True
4.87493829167003,20,1.0426774369430656,0.8942807125734656,30.353548738861313,35.68976857410841,18.74873484973563,0.018427628312695954,1.523315423989076,4698.971236406987,Turbulent,True,True,True
0.902037012029955,8,0.81890007782545,1.4185752869035326,10.0512006226036,105.79215525066363,2.3656555448701573,0.145631114319925,0.03556514765311287,1881.741683709498,Laminar,False,True,False
4.971154530976627,26,0.9755215851106278,0.8539976572522098,37.86356121287632,34.99390414857501,15.860688019560055,0.01709303338598414,1.3140988518807115,3902.3914456874923,Turbulent,True,True,True
3.372823858634592,5,0.7295885856712718,0.5130984992216576,5.647942928356359,38.06915966780764,989.4650897232062,0.021871753982977686,55.62152436507412,20269.627570494657,Turbulent,True,False,False
0.8562270937166501,14,1.8068389469297668,1.308125307958298,31.795745257016733,127.38153877816319,0.2650822351650828,0.18795635242300335,0.0037828431968552076,733.1481787512542,Laminar,False,True,False
3.9989846044352744,6,0.8620825442882358,1.6795695475706456,7.672495265729415,39.22276156396149,40.95388538866134,0.02484701629700411,2.7295659526843905,9791.884358170602,Turbulent,True,True,True
4.040892054217339,17,1.738911996860441,2.8586328691554352,37.5615039466275,61.113321744609564,0.27304388819916625,0.06866545620118428,0.018389014637943644,1930.5730913522348,Laminar,True,True,True
4.20015492118484,13,1.2530227258061295,1.232272336964067,22.289295435479684,39.17124873047749,9.237517739741474,0.02491634445330822,0.6466500932351235,4854.314356975985,Turbulent,True,True,True
4.903040181901404,8,2.1776702479521886,2.872443642372315,20.92136198361751,45.08699454501905,1.0321890203134596,0.03723899918950273,0.08434773736523894,4531.669095155704,Turbulent,True,True,True
2.8131325051979346,12,1.0711186137113924,0.9951009733396168,18.35342336453671,42.2879934961636,12.669766128997969,0.029460560189924496,0.5940288488456665,4236.589306193996,Turbulent,True,True,True
0.8443006197361402,6,2.0220059246017072,2.5656827500748514,14.632035547610243,217.48505242902715,0.12567938775241624,0.36792597024602824,0.0017685197494570616,1145.3436597745101,Laminar,False,True,False
1.3164970362376918,14,1.9573618236271786,1.7238817775850543,33.9030655307805,120.5857773969949,0.1958130012756769,0.18024074901190854,0.004296453930603934,953.8524285465379,Laminar,False,True,False
2.0251708017967216,14,1.55483289667055,2.345885839225584,28.2676605533877,97.00646807228152,0.2721526983143935,0.13690717824847215,0.009185928304275025,1384.7548094744723,Laminar,False,True,False
4.973520175851513,13,2.4301082286334887,1.9603800171950763,37.591406972235355,44.11949577601145,0.8234049292623805,0.035345593534725,0.06825368380970061,3253.8056571998054,Turbulent,True,True,True
3.9949863230205187,15,0.5131503082093326,1.2549883452642363,14.69725462313999,34.754583215894186,59.38193163116711,0.01590705812596581,3.9538334116842027,5624.599660498151,Turbulent,True,False,False
1.8339693132346007,8,1.7676155324172946,1.7752315799934943,17.640924259338355,75.30524341281225,0.7750342150332243,0.09276391419654423,0.02368981611796334,2416.2038015995577,Transitional,True,True,True
4.83051139556062,7,2.604141908547371,1.1965528883441143,21.2289933598316,42.927436689396785,7.220949688075309,0.03287581542045299,0.5813479959169613,6779.785777755857,Turbulent,True,True,True
1.4121741805073658,5,0.999908882298967,1.4205372630629496,6.999544411494835,58.74678512228077,9.050171914765537,0.057303344694176805,0.21300698511974667,4357.192378801946,Turbulent,True,True,True
4.01646779369339,26,1.015606930004144,2.2613009748442825,38.90578018010774,51.22542843590158,0.8700447764151631,0.04886801389758702,0.05824178039237782,1760.315859910377,Laminar,True,True,True
2.5817574277928745,15,2.1291763574003326,2.6493088216065823,38.93764536100499,97.1241970554551,0.13098933988591802,0.13867452676733796,0.005636378353535905,1344.9862042484588,Laminar,False,True,False
4.413902239253131,6,1.274032174269815,3.0161222983450973,10.144193045618891,41.83617654172262,5.01026185259855,0.030412114719345282,0.36858010017382137,6402.98415006511,Turbulent,True,True,True
3.098257665582394,18,0.7366097807242293,2.417582597840892,21.75897605303613,48.22658206497732,2.106133327618137,0.0418084976854371,0.10875572878385746,2037.702351859167,Transitional,True,True,True
4.202039867646791,7,2.5221028529992098,1.7645850539173076,20.654719970994467,47.20954900268558,2.2561640762982056,0.040994481897704715,0.15800818994262592,5229.066436774108,Turbulent,True,True,True
3.7100439802443788,5,1.5611978285780461,3.9758909361878794,9.80598914289023,47.372761427526896,1.6588288815645285,0.04086676198525626,0.10257213510506658,5003.932755022718,Turbulent,True,True,True
1.8070462316530396,19,1.5328600554694602,3.660013630683411,38.12434105391975,79.57276837715565,0.08566877966815255,0.10118205847482324,0.0025801240911608268,683.8987358853803,Laminar,True,True,True
1.8005372559332335,8,1.2749993741737127,3.1575908698562687,13.699994993389701,89.75178495839592,0.44723404921181176,0.12151130351498325,0.013421026128795737,1896.0004484920082,Laminar,False,True,False
4.369343043660197,8,0.7861124690559027,2.675994383761893,9.788899752447222,37.318125433240596,13.868884562297522,0.02134276411755681,1.0099652380933497,5890.736349068487,Turbulent,True,True,True
3.0527910751763434,15,2.1776409278169897,3.8581361459328494,39.66461391725485,91.5646423183316,0.07440883179786356,0.12841544308595423,0.00378591029378026,1259.0892911009,Laminar,False,True,False
2.059381437920327,22,1.249417304339447,2.5342885003763884,37.987180695467835,74.71327983486839,0.24913597750031335,0.09243884328518397,0.008551100126371357,923.80572391973,Laminar,True,True,True
2.432383066573978,28,0.673192483761232,1.0188476193375755,32.349389545314494,50.64904165053113,5.122053397513422,0.045381920829141796,0.20764659916998934,1917.1106724593585,Laminar,True,True,True
4.709187214667878,16,0.6707286291753043,2.565509574382173,18.23165806680487,35.191158640967615,7.633451989726896,0.017326508973661225,0.5991225752300495,3396.013360349301,Turbulent,True,True,True
3.895587630580506,22,1.056870369833462,1.8197521079728538,33.75114813633617,44.78903722171307,1.6131731868156771,0.035884055779121224,0.1047376252090548,2298.5360766860126,Transitional,True,True,True
2.780678511809008,4,1.3539882368891512,2.771497403521675,6.915952947556605,50.97954972827944,4.639737928019757,0.04678396923036171,0.21502699261449648,6292.15781347296,Turbulent,True,True,True
1.518788827628207,19,0.5039276270456354,1.7092920418237196,18.574624913867073,65.03504414954654,3.6661959567621323,0.0705951875399979,0.09280295765043386,1348.6621480112665,Laminar,True,True,True
2.1274825963741124,4,2.87151029346636,0.656732493820827,12.98604117386544,53.01217526496389,18.816224060223718,0.04926031239381076,0.66718648696003,5629.002730251856,Turbulent,True,True,True
3.9779103260651087,8,2.2905141299429483,2.6892336679117133,21.824113039543587,49.192198845668585,0.7267920327810724,0.04476682659590363,0.04818522553502798,3728.5635559240504,Turbulent,True,True,True
3.4353089839736373,9,0.9398692177188857,2.842109004663618,12.458822959469972,41.08731701774901,3.9833281441242843,0.02798567360051718,0.22806604932708646,3768.670506705173,Turbulent,True,True,True
3.816402838888617,13,1.350914207468863,1.0829419725086156,23.561884697095216,40.23512233459516,8.934069879536903,0.026699580506287006,0.568266827518232,4504.015156563662,Turbulent,True,True,True
4.292615241148326,18,1.6662101640004159,3.7663356455962953,38.49178295200748,64.67596474083385,0.176404759859188,0.07599957372477247,0.01262062934637768,1639.192498413544,Laminar,True,True,True
3.3970565221273517,9,0.617723609385797,2.0867435891105988,9.559512484472172,37.67092579334726,23.179824897940097,0.02110572147756462,1.3123862558552897,5211.496399551631,Turbulent,True,True,True
4.042422488283226,10,1.3128366567242424,3.2455355241761454,17.628366567242423,42.769151346433794,1.3352693125329198,0.031978463646476565,0.08996204494829264,3311.431812873362,Turbulent,True,True,True
3.4466075688332998,5,1.214352220943475,2.145165839950664,8.071761104717375,44.7939943974155,10.572080928941581,0.03541276050776755,0.6072969024668039,7661.763633284328,Turbulent,True,True,True
1.3176671001134772,22,1.116451320199316,0.8144751508234531,35.061929044384954,86.31585333431967,1.7604493182474383,0.11171060723877539,0.038661435801197505,1158.2469954385408,Laminar,False,True,False
1.7012278065450293,9,2.652781117244223,2.3380169196969516,27.875030055198007,146.00026654967388,0.11870352653232073,0.23354171684885117,0.0033656956678623277,1414.2750003089252,Laminar,False,True,False
4.6539926313610716,6,0.5394689913217916,3.697164918554933,5.73681394793075,34.79747631748272,38.69812444211725,0.0165029036018772,3.001679766685124,6836.556383452143,Turbulent,True,True,True
1.292111144160983,17,0.6454439179324818,0.9416519670027936,18.97254660485219,72.16231570527074,5.455428707138699,0.08318752955918027,0.11748367047782761,1788.2641993657942,Laminar,True,True,True
1.6314849897682375,9,2.731040030438022,1.336805312698838,28.5793602739422,123.9140684678109,0.383590865136198,0.1890077227080634,0.01043037897803199,1664.025728987463,Laminar,False,True,False
1.9381935110114066,13,1.0575363488169347,2.4100963654714667,19.747972534620153,81.71469583887577,0.6668665357331315,0.1060047597542392,0.021541939871143532,1605.4788487553074,Laminar,True,True,True
1.4750227143258936,13,0.5967351771757721,2.631288856682973,13.757557303285036,73.29016561357433,1.8231200938636738,0.08682429609898701,0.04481905915654791,1312.5096141152267,Laminar,True,True,True
3.5984221645503065,14,1.7769644099856263,1.8190608847142087,31.377501739798767,49.05100603195757,0.9331088893010133,0.04410293336837856,0.05596199515332807,2668.9794903436978,Transitional,True,True,True
4.065713518184454,4,0.5972268649966085,0.6699799108632749,3.888907459986434,36.57956613766269,1701.5062565305036,0.019619686283511916,115.29728314085823,29951.128672767205,Turbulent,True,False,False
4.7721687286617565,19,1.2859616055860552,1.8927249224168008,33.433270506135045,39.65240345033892,1.8987248796843958,0.026289328145836077,0.15101725825269882,2950.5187935238423,Transitional,True,True,True
2.6893096223150854,6,0.8835058434216863,2.5960159630482273,7.8010350605301175,44.353380311881295,7.610592540592565,0.03335580612733988,0.34112066251558326,4810.097612698294,Turbulent,True,True,True
1.651095346350533,4,1.4580497245156376,3.8315390493610813,7.3321988980625505,71.94224421420238,0.7036567805930061,0.08516883584806936,0.019363407264418504,2913.8966808868695,Transitional,True,True,True
4.157744088799189,4,2.0167775674491826,3.6275584923890456,9.56711026979673,49.85413817785062,1.8732021296795283,0.04624717506893208,0.1298049180300185,6876.521369670359,Turbulent,True,True,True
3.7231158907368695,6,2.4712978947258404,2.586118577862938,17.327787368355043,52.015885011469685,0.9910271792135337,0.05016662753527115,0.06149515065136738,4581.529451172241,Turbulent,True,True,True
3.3942846352537903,8,2.9976325453422485,1.7572078155823654,27.48106036273799,53.494432008738315,0.8122856198269821,0.052749274542175074,0.04595214331360545,3332.0094747767725,Turbulent,True,True,True
1.5794018541160753,15,0.9624307168999275,2.710192272746295,21.436460753498913,84.20946039793398,0.4732675302931343,0.10930764023209186,0.012457993580631868,1070.5548737013198,Laminar,True,True,True
1.1392389348939638,10,1.578466174542627,2.3316663374526794,20.28466174542627,139.481674830147,0.2066897441212842,0.2163317822383649,0.003924483399103962,1087.9457511270025,Laminar,False,True,False
3.9034562936387336,6,2.414786985257937,1.227121295992333,16.98872191154762,46.15502082987555,7.179950023922921,0.03862346947006091,0.46711035181489174,6670.416673492752,Turbulent,True,True,True
2.7003925830828908,7,0.9449569733107089,3.1382473751626714,9.614698813174963,45.161789998403066,3.229466573125944,0.03499458690670845,0.14534712635639033,3527.8624856268275,Turbulent,True,True,True
1.606702462306011,17,0.7730558733507477,3.022122599373551,21.14194984696271,70.48796316184931,0.6300603547722059,0.08201946191699942,0.01687199205689837,929.9042463604335,Laminar,True,True,True
1.8313008385139504,10,1.7957000330049184,1.6628524507846374,22.457000330049183,91.07727604440716,0.5583527436808938,0.12429654584912017,0.017041864128156427,1977.1937123303262,Laminar,False,True,False
0.9673322958083779,10,1.100763082037331,0.7587932517351132,15.507630820373311,98.21706760735759,3.847471641181204,0.13155778561059694,0.062029726262024035,1942.4517731621997,Laminar,False,True,False
1.5501580192817883,10,1.6281758247623537,1.1859799524914851,20.781758247623536,87.23449350039014,1.1935534510640573,0.1151858215190657,0.03083660756014003,2056.893161054104,Transitional,False,True,False
1.304282191662133,18,0.7707536619223669,1.1602663791881174,22.373565914602604,83.81704881794224,2.2699000138857253,0.10660092283077488,0.04934316941607967,1401.187245003723,Laminar,True,True,True
4.721210928479398,12,2.1670065867436548,3.72385932210043,31.504079040923855,52.04672098252348,0.22520307011489696,0.05104541601708649,0.01772051992922606,2493.8878388700664,Transitional,True,True,True
1.6558112366050268,17,1.4056820171349598,1.0046824339286997,31.896594291294317,89.14221150787847,1.220535395221038,0.11959359335010925,0.03368293703468587,1508.9091338422952,Laminar,False,True,False
4.121181950018886,27,0.6491253296568753,1.9169849362723819,30.526383900735635,39.66405105794846,3.9315466632117544,0.025836294767829258,0.27004365240142103,2221.0923061164403,Transitional,True,True,True
4.186916008302395,14,1.795164238499233,1.7377187252625326,31.632299338989263,43.60697455673797,1.4381876190920957,0.033776962704561944,0.1003595127553167,3160.9735336555964,Turbulent,True,True,True
2.5579840974770147,10,2.888557584879648,0.6847418327525461,33.38557584879648,51.68964587611101,4.0103159558276475,0.047753622136060894,0.1709720740144243,2673.0822900180515,Transitional,True,True,True
4.521516715497435,19,1.4778267398364093,0.689017074317714,37.07870805689178,36.797348753269254,15.803554028089259,0.020412054530459942,1.1909338950378732,4100.972227272243,Turbulent,True,True,True
4.995360462909583,5,2.7859737562515043,2.546796343361809,15.929868781257522,48.58975808198279,1.7846885300538322,0.04429876841359842,0.1485860420273189,6995.646623728152,Turbulent,True,True,True
0.5959125744572332,11,2.140640020292836,2.6469976643265545,28.5470402232212,149.67859772924285,0.04030047605970045,0.22520873135046324,0.0004002593406764698,422.52507224491967,Laminar,False,True,False
4.569398164484784,9,1.3617724044959696,2.2903101402121844,16.255951640463728,40.81527067147895,4.00212212714025,0.028481248395005238,0.30478815836330997,5191.104905223438,Turbulent,True,True,True
2.89326491004896,12,2.3060204926333787,2.522624853274643,33.17224591160054,85.12825571328739,0.1866244198324478,0.11528276243946381,0.008999231420991108,1864.5135430578382,Laminar,False,True,False
1.1308474608604215,18,0.7235900728332254,2.036005573159336,21.524621310998057,79.31393500682006,0.8826725934563757,0.09590256981722754,0.01663613435135376,850.0999057249934,Laminar,True,True,True
3.8183042548372153,10,2.4856099821483224,1.638169596997172,29.356099821483223,47.72923533559869,1.2352681436235986,0.04168968420071919,0.07861049347771425,3457.4744917250355,Turbulent,True,True,True
2.4622394857978636,22,0.9208542788179959,3.875767066337748,30.75879413399591,58.93522486860445,0.3341679569104807,0.06202602497722796,0.013713358973223073,871.2766435455153,Laminar,True,True,True
2.143954426237204,21,0.6078164169062081,2.4481289015532433,22.764144755030372,58.62742287534303,1.721332825481747,0.0605427751769398,0.06150765217031641,1247.4828180290817,Laminar,True,True,True
1.956162100414029,4,2.7154004288944766,3.184071131536297,12.361601715577907,81.63608066352376,0.3007766032644811,0.10591572935612138,0.00980612986662074,3095.391845701404,Turbulent,True,True,True
3.3281428861981284,22,0.8814390364000564,0.7555094239969722,29.891658800801242,37.86913246715026,17.59609654257849,0.021414420103155526,0.9760387255506346,3450.866621290587,Turbulent,True,True,True
3.265799809174524,7,1.0950916493287108,1.5246942823565863,10.665641545300975,42.9641150837558,14.858668923585238,0.03152184451724202,0.8087573022538684,6649.815725173687,Turbulent,True,True,True
2.2643922974063453,17,1.7388021303062642,1.8659063918094438,37.559636215206496,90.53283600640316,0.3039573020221068,0.12471060119213509,0.011471309557321212,1379.801113848723,Laminar,False,True,False
1.1574598307090533,7,1.5596860071948395,1.9585056921034092,13.917802050363877,136.92398285421052,0.4556164342200989,0.21141524620144314,0.008789295347010971,1754.980459320989,Laminar,False,True,False
3.202793953201052,9,2.113055342449406,2.942660700703326,23.017498082044654,58.99345132098574,0.35150858227497966,0.06349383389447456,0.018763492696809658,2628.3773367277286,Transitional,True,True,True
0.965093207580574,20,1.2623055014320301,0.5607173671043533,34.7461100286406,93.3935823642613,2.6709512442888173,0.12187630088369719,0.04296194839403366,988.3961468864538,Laminar,False,True,False
2.5458868043617233,9,2.335817325448697,1.084909313127514,25.022355929038273,53.18176046215025,2.316566164318119,0.0507111198076658,0.0982952538194725,3087.8920395073615,Turbulent,True,True,True
3.341725057064799,15,1.2667354948253804,1.836707661833947,26.001032422380707,46.15186069145541,1.6246332430151305,0.03799745046891782,0.09048462694540176,2680.5231225058915,Transitional,True,True,True
3.7208719033325095,5,0.9980610376767516,3.8159454779166206,6.990305188383758,41.819336455648696,6.063568112783036,0.029771199429366617,0.3760293370799555,5772.340453106833,Turbulent,True,True,True
4.989928787573712,8,1.2492812536588203,2.823533289254991,13.494250029270562,39.60483778916779,4.546752343786263,0.026325792054459302,0.37813284017045534,5718.651393174775,Turbulent,True,True,True
2.8387102412049057,12,1.700778750776683,3.1275716129364075,25.909345009320194,78.48234509147542,0.23702904630872415,0.10189535510009587,0.011214279686993452,1829.4685112228672,Laminar,True,True,True
4.358119587219175,24,0.8794015851185489,1.858478397902371,32.60563804284517,39.7444716628518,2.6783065811764457,0.026186974867104702,0.1945396728667182,2476.608686220975,Transitional,True,True,True
0.7547849774386912,6,2.4307052097966224,1.1895995519895561,17.084231258779734,216.18696227510145,0.406732593534109,0.36330839748495514,0.00511659419057038,1297.5101468097282,Laminar,False,True,False
2.9384921800597263,15,0.5914643335545678,3.6417749675608038,15.871965003318518,50.00415172648151,2.2150652759225657,0.045111107022272744,0.10848253319367167,1728.0024653780913,Laminar,True,True,True
4.913101783034499,4,2.071277156481934,1.1011424885928585,9.785108625927736,42.608003604698595,40.29524944469281,0.03228702791051692,3.2995776982423353,14457.361363903292,Turbulent,True,True,True
3.736659421487915,4,0.6760156349219475,0.7838530899509064,4.20406253968779,38.14732419755507,754.3143147467121,0.02244351512536473,46.9769281826917,23894.26174362261,Turbulent,True,False,False
2.997249713201688,9,1.3314645208401439,2.0379195345856336,15.983180687561294,46.36538543780131,2.583447611096911,0.0379295781847114,0.12905396019053,3690.7429466780477,Turbulent,True,True,True
1.868534639949642,6,2.82596742609445,2.70884608233417,19.455804556566697,116.53523294720281,0.15167176563406307,0.17536904409138912,0.004723399133159508,2101.023005443169,Transitional,False,True,False
1.2827191947060799,7,0.7897050070325918,2.7891656061868835,8.527935049228143,85.87841729723486,1.4569941640911919,0.11053818792948615,0.031148573014241857,1911.927645377653,Laminar,False,True,False
1.1135702856820893,7,0.7140848813417981,1.8390352729665036,7.998594169392587,72.85875664978683,3.6376959813618903,0.08279477855994713,0.0675138358864958,2326.656320936317,Transitional,True,True,True
1.6206019833555434,11,0.86531968889642,1.3967199737396803,14.51851657786062,59.40000020224277,3.5831296773656893,0.05992035348093697,0.09678045102931575,2432.021233094936,Transitional,True,True,True
2.9158239351921864,7,2.3952390002281283,3.484718251382488,19.7666730015969,66.53541367960177,0.2320603301615477,0.07813555906604054,0.011277451084894035,2645.2881405317203,Transitional,True,True,True
3.53608359694034,8,2.6611504820925895,2.2409992144487854,24.789203856740716,53.11891169260385,0.6264395246515102,0.052168243857096064,0.03691904212658848,3366.8972621808343,Turbulent,True,True,True
3.692364144989434,5,0.6658972018652621,1.2791228356704463,5.329486009326311,38.3463522781437,172.29606359749334,0.022795371343546825,10.602996792503395,14177.326393615323,Turbulent,True,False,False
3.2429954061289776,7,2.8149146190265997,1.1027647885761387,22.7044023331862,48.754466557025324,3.765314989041068,0.04307156222274343,0.2035149868681461,4415.737991690415,Turbulent,True,True,True
3.532525626131011,10,1.0572783100386194,2.2958121007159047,15.072783100386193,41.46758860118629,4.0067358813113225,0.028861498781089404,0.2358982862978478,3933.9057829139224,Turbulent,True,True,True
4.2015930858365,11,1.90357528950317,2.3297784530174246,25.93932818453487,45.22486394466628,0.9822861652257797,0.03702474762070315,0.0687861126687581,3369.1522856196466,Turbulent,True,True,True
0.7353726160892389,7,2.761608945216044,2.963989897091397,22.33126261651231,213.65471733234733,0.03704081947649753,0.35774061594483436,0.000453980072008687,685.1290684932827,Laminar,False,True,False
2.6095902028615026,12,1.6469976526151384,1.2074704114066424,25.26397183138166,50.890781352500355,2.3217680343750056,0.04626714385102884,0.10098105193036705,2844.787137610395,Transitional,True,True,True
0.709397643097202,6,0.8581097111179208,3.5426722770910963,7.648658266707525,141.42671616841739,0.48142794885789075,0.212568090884371,0.005692064204015132,1003.2115726487239,Laminar,False,True,False
1.2926644915120753,28,0.8452369705510155,3.0744078558021553,37.16663517542844,58.68817770314607,0.23863569816469693,0.056244020983640175,0.005141264890411616,439.8098676964264,Laminar,True,True,True
2.504521252654257,11,2.859087596612677,2.8251360378676584,36.44996356273945,117.48399979717009,0.08467579996675291,0.17922224143774676,0.0035345390100372212,1495.7009761237994,Laminar,False,True,False
2.891251492190473,27,0.6010634580241604,3.8273109104504166,29.22871336665233,46.87780339992918,1.0178417257205352,0.03877839417941719,0.049047273471720394,902.9457835092461,Laminar,True,True,True
4.803933246877616,21,1.190349671388824,2.6990341896009675,34.997343099165306,45.07571015183623,0.7771658233708912,0.03715588046657066,0.06222421228714069,2196.24486192081,Transitional,True,True,True
1.4086185986294357,11,2.4269730978109836,3.7893760368188727,31.69670407592082,132.59428247165454,0.03752255890619661,0.20497261761036784,0.0008809162390572853,769.2176343554472,Laminar,False,True,False
4.999762658545401,20,0.6005809235662014,1.2080676528714533,21.511618471324027,33.75968940409905,38.22342827422495,0.014641167501266508,3.185134489450973,5161.181109390209,Turbulent,True,True,True
1.152852943638833,18,1.6356216515549125,3.574877948145281,37.94118972798842,87.58346623633743,0.051347985168816786,0.11268453088346748,0.0009866112641965595,458.9928684492082,Laminar,False,True,False
2.5192547108048977,8,2.171200994586033,1.8177469988557668,20.869607956688263,59.19495457485395,0.8783535867682922,0.06267775414049803,0.03687994018697331,2947.865165405604,Transitional,True,True,True
1.9384849189000182,4,2.138868775296049,1.728133508288876,10.055475101184197,65.68611250522538,2.377687002813513,0.07394870921443132,0.07681850661364299,4679.634172475414,Turbulent,True,True,True
2.6744983811045655,18,1.4177814731404057,3.4532465769638767,34.0200665165273,76.37245437365337,0.1779527822303684,0.0973643209266267,0.00793224046646956,1139.02459181689,Laminar,True,True,True
2.5831301290976887,14,0.75929098833374,1.7687215759993782,17.13007383667236,44.15121382791507,4.745256946393229,0.03273152232136816,0.20429360314230738,2725.3539797344934,Transitional,True,True,True
2.2867173525338678,15,0.9515557980612245,2.557381205996087,21.273336970918365,70.03902685148734,0.8044618371792315,0.0837850269763204,0.03065961404215039,1622.2939697780257,Laminar,True,True,True
3.37850739557759,10,2.226282832301761,1.554516437123276,26.76282832301761,48.826327628696326,1.4440598809605443,0.04339326738846671,0.08131278312470155,3336.761381646099,Turbulent,True,True,True
0.8932445667352398,11,0.7322460502295429,2.3033248853335384,13.054706552524973,103.31147789100626,0.9211920650179533,0.14051272802166265,0.013714163449948373,998.8981505884144,Laminar,False,True,False
2.3888236116406305,6,0.882167929751786,1.0455337502217443,7.793007578510716,44.90465740857525,45.51787816616161,0.033785272964216635,1.8122363685851397,7712.175497591059,Turbulent,True,True,True
2.5778058652731497,10,2.0487781689595517,1.2526367901263153,24.987781689595515,53.83759258185807,1.7670768270536268,0.05209277354395092,0.07591968348611844,2915.6406037109496,Transitional,True,True,True
2.427668033268623,16,1.0956423224468745,3.7255424560791313,25.030277159149993,72.54608410444546,0.3075462473665865,0.08916451532612649,0.012443669891393108,1175.1665935381047,Laminar,True,True,True
4.973943634741304,29,0.629767970188742,2.3598269290698006,32.263271135473516,38.09070856037584,3.3922651257912295,0.023288265434172853,0.28121559216306996,2142.271029104484,Transitional,True,True,True
4.661818077228591,20,1.0333745332802484,2.398118596112555,30.16749066560497,40.485637337415326,1.5982636781234578,0.027884416033543916,0.12418024178089655,2536.4487358442384,Transitional,True,True,True
1.5567395737772778,11,0.9778849826856163,1.0388561934321991,15.75673480954178,57.940044340253536,5.079986083300789,0.05663617039243857,0.13180358950186957,2620.336172217804,Transitional,True,True,True
1.953534433258281,12,1.4540263548854213,1.156865359582142,22.948316258625056,64.22961391441106,1.853945366960922,0.07109290084179368,0.060362435195630344,2328.27814431784,Transitional,True,True,True
2.103302382436596,13,2.409446496462716,0.690741580829068,37.322804454015305,70.74624540267443,2.265802249311925,0.0846506911972825,0.07942778781846617,1948.7414227346417,Laminar,True,True,True
0.8234974998538713,18,1.4405568499301933,1.2821506036013837,34.43002329874348,107.07134658877405,0.31753404431894716,0.1466679911677019,0.004358141526919023,627.4407145301874,Laminar,False,True,False
4.063282285522578,6,2.126307345188317,1.8873348825212655,15.257844071129902,47.12330924044627,3.501446262254713,0.04070505468970026,0.237122742852147,6300.441509076819,Turbulent,True,True,True
3.369278598107035,19,1.237981636146246,1.541250699074561,32.521651086778675,47.82484480201457,1.612464976650471,0.041378634837621664,0.09054739560042653,2382.5518754251666,Transitional,True,True,True
2.6740833783669835,8,0.527165444983416,1.3252874280862978,7.717323559867328,39.000321970078076,73.37531244311529,0.02261922108243369,3.270195056443645,6737.855397323704,Turbulent,True,False,False
2.5185060130194383,21,1.150352775735382,3.4858625885574233,34.15740829044302,66.85893866453844,0.23603623817179747,0.07800402421877713,0.009907644752102669,965.9263029798028,Laminar,True,True,True
1.0092133289321277,7,2.2870936367955057,2.2637713287859498,19.00965545756854,196.71680740878776,0.12762982939542727,0.32917461426411815,0.0021467620832533118,1182.9731443169467,Laminar,False,True,False
0.9349274179590501,30,0.5454898392744285,2.405862691186787,30.864695178232857,56.13795618069945,0.7091758636262562,0.046883943809215456,0.01105046598431625,394.2933483146102,Laminar,True,True,True
4.136492718572966,24,0.8137592475759174,0.7770231993733017,31.03022194182202,35.51159325494301,25.477713847506987,0.017544303699048094,1.756472963601638,4045.7042265007217,Turbulent,True,True,True
4.293629234391804,13,2.446538864064089,1.5081447088633075,37.80500523283315,45.316048325582955,1.1845355738132846,0.03728053259422932,0.08476594281502983,3118.554541867718,Turbulent,True,True,True
1.023629851568652,11,1.0324690892341892,3.0656947809226938,16.357159981576082,106.67301061990676,0.2907363085273255,0.1492878405471077,0.004960106072390734,847.9003881413266,Laminar,False,True,False
1.4700338796061287,10,1.0402463044190629,0.6129384637459939,14.902463044190629,51.55921055091651,19.11296159127247,0.04332927704506106,0.4682783513130199,3320.3957225719587,Turbulent,True,True,True
3.1858685973928313,14,2.13372617237021,2.490097046546275,36.37216641318294,77.7529242522811,0.21032128608958564,0.10098890972448316,0.01116759967860141,1837.7333594574704,Laminar,True,True,True
3.4408654669644556,6,0.9505685890596298,2.031215329498251,8.203411534357778,41.79827405120816,16.20959894179533,0.029414352211887936,0.9295841538694524,7181.648928730403,Turbulent,True,True,True
4.462621134684278,26,0.5003122663429842,1.4012804924111628,25.50811892491759,33.73748460501312,22.553771653192754,0.014250323204575501,1.6774823007730193,3370.4124621944134,Turbulent,True,True,True
2.693941021293854,9,2.5531951082548034,2.751518152006728,26.978755974293232,85.35276857952235,0.1737142656216307,0.11536378197507696,0.007799599769034126,2107.0146600751896,Transitional,False,True,False
4.635785610307291,5,1.4770380573925932,1.3099637580849963,9.385190286962967,41.4510340369005,34.31469795781443,0.029797875036097977,2.6512597169146193,12422.241957359724,Turbulent,True,True,True
1.592211131748539,14,1.9423020452491322,0.6630566317391628,33.69222863348785,87.53476557313742,2.235134785852817,0.11603155048601121,0.05931344144988737,1630.0052250794024,Laminar,False,True,False
3.660045301227425,4,1.7732854441752357,3.116066239819071,8.593141776700943,50.0257158847492,2.9066651378489032,0.04611968441900144,0.17730876800042406,6988.099657613785,Turbulent,True,True,True
2.8079023945255814,8,0.7591516167717234,1.209177345340577,9.573212934173787,41.09934450494763,38.01149079554537,0.027073734010086187,1.7788759337383158,6658.528062206376,Turbulent,True,True,True
2.303510361555568,12,1.8786357704544465,3.7852309111671794,28.04362924545336,103.28884159380362,0.10195675778076596,0.15033053376906422,0.003914307466310094,1265.551429778369,Laminar,False,True,False
1.5787407967992553,11,0.8813647787332541,2.9981359267281693,14.695012566065795,87.67625998676948,0.7022540906535649,0.11623742429413747,0.01847795304389909,1381.4214921712583,Laminar,False,True,False
1.3114600087137052,19,1.438528864771781,2.149568026927927,36.33204843066384,92.03135435923775,0.17727425688033252,0.12308992013156769,0.0038748016412166082,718.3253378751771,Laminar,False,True,False
2.93921341130975,9,2.1604520306520527,1.6297193144360222,23.444068275868474,52.35442740025418,1.281873758309175,0.0498128600556466,0.062795009033806,3217.4637623155986,Turbulent,True,True,True
2.985965075150687,27,0.7074778155818185,2.409902409476923,32.1019010207091,53.175972660618555,1.295493048629794,0.0515326078361617,0.06447161663848426,1324.6925089073318,Laminar,True,True,True
2.3422600549381687,20,0.706235432371456,1.5567725739951697,23.62470864742912,54.21281270867341,3.014308012969589,0.052281827086559145,0.11767155420097854,1932.4262255687063,Laminar,True,True,True
3.2265223806346004,16,1.1724711295140846,1.688503694078228,26.259538072225354,45.88200193640989,1.9799801429226844,0.037303977963137606,0.10647417073920228,2631.9919712580645,Transitional,True,True,True
3.8576380095907483,10,2.8503330857349036,1.7263182184672299,33.003330857349034,50.07466947796105,0.78944867957174,0.04641898028047801,0.050756787215619534,3147.4406128339765,Turbulent,True,True,True
1.3796961789222135,5,1.3795992324490653,3.9650871994311156,8.897996162245327,115.2807735949689,0.32114478152668885,0.1701314440732928,0.007384703799219695,1927.8583619785552,Laminar,False,True,False
2.5874071633309663,15,2.19820838202966,3.698258233256986,39.9731257304449,97.26322690270369,0.06604339963003093,0.1389647572855315,0.002848019421557862,1092.3594499150602,Laminar,False,True,False
3.3307770981374754,6,2.0185252383332006,1.9065671762279064,14.611151429999204,50.09317150391308,2.7256317908274044,0.045865917776174756,0.15130786578072253,5281.14789703581,Turbulent,True,True,True
2.4005744124746315,10,2.9483114534260126,1.475068547581984,33.983114534260125,86.05190681573455,0.39486661233718345,0.11610925943601494,0.01579844476528637,2026.4916544082655,Transitional,False,True,False
3.879570686687216,8,2.091149684042113,1.6524939926603979,20.229197472336903,46.07081291058766,2.799001552811656,0.038432356271021116,0.1809820729380017,4837.0778111322015,Turbulent,True,True,True
0.768281776542589,15,1.76067413273491,3.197280627859365,33.410111991023655,107.50428318311758,0.04167739386514241,0.14627797317091154,0.0005336663700062802,385.75415283842847,Laminar,False,True,False
4.572982790847297,8,2.620052027865657,2.8932154994435098,24.460416222925257,48.49564571927915,0.5677693621204456,0.04384446712848181,0.04327332536911908,3871.545879217949,Turbulent,True,True,True
1.3795533957046977,12,0.8162359224890982,2.959532607030127,15.294831069869177,87.27819473430584,0.6886986561545421,0.11412520684051998,0.015834942828587675,1136.9354367536725,Laminar,False,True,False
4.001286412241946,14,1.9600389429414915,3.7889459468560727,33.94054520118088,68.67742611401633,0.1503508326163295,0.08375841549914156,0.010026612393616373,1856.3691110853083,Laminar,True,True,True
1.7678116392875305,7,1.3369185540990136,3.0504876080133725,12.358429878693094,82.7855772128024,0.5222503890144135,0.10743093569641968,0.01538733860536868,2149.3839671266437,Transitional,True,True,True
2.7037949180389473,4,1.923605401444218,2.3074299037715056,9.194421605776872,56.72785398635547,2.755085664424453,0.05813342064988504,0.12415311030387988,5965.55705651495,Turbulent,True,True,True
1.1091670690452935,11,1.3119114917164583,1.1730514978229154,19.43102640888104,121.03681695599532,1.0386905978910876,0.17909959797330544,0.01920135676846269,1515.1940419574328,Laminar,False,True,False
2.422116395318219,9,2.40198903475558,0.8621358740460114,25.61790131280022,51.93446544159161,3.6648674588996726,0.047927691459836205,0.14794559264781862,3078.7159900597917,Turbulent,True,True,True
3.4936794212777182,7,1.1692758121725586,2.1526649890018197,11.18493068520791,43.241171786970284,6.565993966036247,0.032363369941684164,0.38232463332290845,5610.182897193895,Turbulent,True,True,True
1.3999458277289363,7,2.870689973170811,1.2761085058754857,23.094829812195677,133.63242178508835,0.44901771335546325,0.2069856076663528,0.01047667457313947,1800.8774371347629,Laminar,False,True,False
3.6571547798850923,7,1.611909843581569,0.7373961823241753,14.283368905070983,41.28353010275262,43.814911739752986,0.028632205302740663,2.6706318983213513,8304.043307197551,Turbulent,True,True,True
3.63674199212609,9,1.5415402993111962,3.620755864238568,17.873862693800767,48.22976702821491,0.6603858154750109,0.0425025930782256,0.04002754710237339,2922.879841969045,Transitional,True,True,True
1.7329634985791207,17,0.8525996117071126,2.6243826310485914,22.494193399020915,74.94780492274239,0.6509140853706947,0.09159169956255117,0.01880017251097379,1094.7675553279023,Laminar,True,True,True
1.921828191257892,10,0.587360694291822,0.9998791503874718,10.37360694291822,43.02171480214947,38.56353307315316,0.028555573259356433,1.2352080835748638,4521.222701847953,Turbulent,True,True,True
1.0369490423502685,7,2.3616264241515683,1.5375553502365045,19.53138496906098,182.49080715387373,0.28307517770635704,0.3011040052565026,0.004892242240595651,1418.6321239657295,Laminar,False,True,False
3.088266571905047,10,1.2283673873163155,2.29372065070194,16.783673873163153,45.58156273144017,2.0813761716647545,0.03650343269324911,0.1071307409085327,3274.149231628595,Turbulent,True,True,True
4.2284419052219455,5,0.8893299158817807,1.7080677669049553,6.446649579408904,39.28434391234882,55.28157048811677,0.025165454733561098,3.895915153973896,12157.822877628756,Turbulent,True,False,False
1.6422405818223018,10,2.157956280507891,1.3085624790248631,26.07956280507891,108.44762978072504,0.5579891887647273,0.15813261322626354,0.015272541500125665,1768.9971044767697,Laminar,False,True,False
3.4542042725789104,14,0.8811251701881491,1.40438692442358,18.835752382634087,39.09118422888648,10.01441900087807,0.024016322595912024,0.5765308150038074,4031.070135941691,Turbulent,True,True,True
1.54774688980118,26,0.7377929731834921,0.5880232538158157,31.682617302770794,64.45036872400695,7.993734923702594,0.06960311035496362,0.20620463943426273,1676.5911091453308,Laminar,True,True,True
4.879081903985844,11,0.7410248359147884,0.9371057078872751,13.151273195062672,35.22391985351959,108.34672702252972,0.017498437811562916,8.810542586195314,9869.6915058258,Turbulent,True,False,False
4.419338382858392,7,1.5901813281133157,2.7715819200404734,14.13126929679321,43.565561492156114,2.593437692006667,0.033874894977057396,0.19102131226394573,5404.817378063601,Turbulent,True,True,True
