flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
4.7074317058868465,21,0.7484432785892648,1.3529885951136627,25.71730885037456,35.0651266166809,13.897996881829336,0.017073305344387862,1.0903978528306657,3983.2110231979577,Turbulent,True,True,True
4.371351815618334,5,2.985641803892977,1.5986808527526737,16.928209019464884,48.46195161638321,3.842084538275644,0.04363192994331746,0.2799183870358394,7121.221209047407,Turbulent,True,True,True
4.297211465159814,8,0.6973738380552792,3.4780828341456624,9.078990704442234,36.547069895839556,11.093969411366897,0.019745369657262517,0.7945522091443018,4803.708596441317,Turbulent,True,True,True
1.0885744696227757,14,1.9356862029408581,1.018378282190271,33.59960684117202,120.38750097954127,0.5230888513879303,0.1775555357513306,0.009490352816086718,982.8653720289047,Laminar,False,True,False
4.678675835426786,6,1.0845481856526946,1.5422239383085374,9.007289113916167,39.211762540148534,36.436174885615934,0.025347788713430977,2.841217516211926,11084.936348931013,Turbulent,True,True,True
1.077080075981557,15,0.7687229606738208,1.640848379283101,18.530844410107314,94.04191048426517,1.2297309324684982,0.12472327913259895,0.022075311436334014,1112.758297210405,Laminar,False,True,False
3.2129160692682746,14,1.8753354267435183,1.4436337568305673,32.75469597440926,51.531801010578576,1.1559293862433824,0.048584688440611264,0.06189840166667961,2581.9749346705407,Transitional,True,True,True
3.629360370237313,7,0.5706567529409265,2.1415820101820056,6.994597270586485,36.979277481790234,47.599605705064505,0.019993566109398758,2.8792687097480503,7138.1888092655,Turbulent,True,True,True
0.7351886705640467,27,0.5389378607171977,2.1418456620227597,27.55132223936434,62.35781954639002,0.7513404924002849,0.05514192421934588,0.009206283629145029,379.2775991080593,Laminar,True,True,True
3.9515714081510525,12,0.7505500943648614,3.073279421979095,14.506601132378337,37.80628030733602,4.676180119614787,0.021970876856631825,0.3079709943339026,3215.6884376015496,Turbulent,True,True,True
1.712569052271598,10,0.870239314363191,2.2339686475869347,13.20239314363191,69.18614920090039,1.5742574790408936,0.07996949946256268,0.04493374398187564,2060.066216608559,Transitional,True,True,True
0.5118316702678292,21,0.9839668975208528,2.71106940541412,30.66330484793791,82.45448533167291,0.10358938231627346,0.08679352909977547,0.0008836721095491827,246.30489758820758,Laminar,True,True,True
4.434626773414083,4,1.8963819804358253,2.7287125703676067,9.085527921743301,47.28114037011234,4.619957509839976,0.04131727858985859,0.3414631210861968,8950.769324818726,Turbulent,True,True,True
4.695759415322358,5,2.1378594866123914,0.8606144586475843,12.689297433061958,41.23888520406102,44.724227000429366,0.02941322383683823,3.5002368338380103,11695.517715628868,Turbulent,True,True,True
1.1603490914501622,18,1.0390491919080818,3.7490691620705086,27.20288545434547,73.76005521305848,0.14756301628792892,0.08511834829967345,0.0028537435313557295,502.73043911835236,Laminar,True,True,True
3.726274585821424,6,0.5890094533444302,1.429477767211979,6.034056720066581,37.22594691276439,137.98852516483177,0.020590027748735754,8.569718907611543,11488.980621737317,Turbulent,True,False,False
1.4304502835576078,21,1.4270215043458498,3.8356880079082876,39.967451591262844,73.75664031109285,0.06790448094964047,0.08745325016799185,0.0016188997338207568,483.3124377674085,Laminar,True,True,True
1.748452965331722,11,0.6625081225372114,2.749122753208928,12.287589347909325,67.98326555876791,1.936054214150465,0.0777361848050346,0.05641832886290596,1739.735115662186,Laminar,True,True,True
3.8436842577334422,26,0.8367690820683309,1.8080025411103382,34.255996133776605,44.55141167609987,2.1172054862153646,0.03535892233149375,0.13563115662921457,2087.2288906007507,Transitional,True,True,True
2.8199145720164953,7,0.8919092788636358,1.4489063499651336,9.24336495204545,42.95821533333965,21.532785059011385,0.030813306778245567,1.0120102394000878,6426.20536359783,Turbulent,True,True,True
1.073940483353852,5,2.835240680515833,1.5091171583049072,16.176203402579162,173.16275319093026,0.33637385490389127,0.2829259059022702,0.006020758338718056,1846.1565106293642,Laminar,False,True,False
2.755272490290112,10,1.9166066923281098,1.9402352124722964,23.666066923281097,57.632517777264525,0.7551676943601412,0.06004218610260985,0.03467821289710514,2667.57486018173,Transitional,True,True,True
1.1559344010792596,9,2.831108078923106,2.707200959191552,29.47997271030795,170.76852828116816,0.05162205087927361,0.2790879302084845,0.00099452840776027,865.9591200643391,Laminar,False,True,False
0.6712206473098024,10,0.6933600056394474,3.249041962196839,11.433600056394475,97.97007904845628,0.5383209087089668,0.12450104791239247,0.006022201813400562,635.7528288777157,Laminar,False,True,False
3.0536352430538707,9,2.6996641082782133,1.3438427177992989,28.29697697450392,52.48964267917752,1.3454498801055443,0.050266746934345935,0.06847521952754825,3133.2883664304522,Turbulent,True,True,True
1.6936279010042816,23,0.8809475796456854,1.101680435402021,31.261794331850762,74.20418231624014,1.9001639999048259,0.08991159069101025,0.05363617944537851,1386.8606376323062,Laminar,True,True,True
4.5567952603823185,22,0.7949124872659383,0.5852093782931813,27.988074719850644,34.38354677669299,74.44497895724817,0.015609090484669567,5.653842121194165,5604.066697811751,Turbulent,True,False,False
3.987232016498529,14,1.491646380505327,3.2995014071786843,27.38304932707458,53.12702631944569,0.4130258370249123,0.052644939009121476,0.027447164017113893,2219.666879920455,Transitional,True,True,True
1.3097110620980668,13,2.125817353802589,1.5973491509317208,33.63562559943366,127.24343147329085,0.21070716589508617,0.19349942164579023,0.004599425100602114,1010.423833071767,Laminar,False,True,False
0.9692080729107986,16,1.2966603363773404,3.5331143649802477,28.246565382037446,88.69101493268552,0.08675128891465547,0.11253447151540649,0.0014013341591916858,468.3322499330108,Laminar,False,True,False
4.056607645152543,19,1.3750274558603186,1.3481120162395026,35.125521661346056,41.2459225901417,2.6559819273261898,0.02894445418894718,0.1795712765296401,2927.678716057846,Transitional,True,True,True
1.8041945851701104,4,2.817846442981634,1.0353911221862322,12.771385771926536,64.57899204741385,4.237196972274025,0.07118191902175636,0.12741213056126638,4371.00693073909,Turbulent,True,True,True
4.7040457081574925,4,2.595698190152342,1.4925565000466863,11.882792760609368,46.539620415721686,10.461184825094438,0.040020092534724064,0.820164859645463,10741.31604107374,Turbulent,True,True,True
1.3068429207908947,9,2.8724109986338613,0.8428761727513676,29.85169898770475,126.5261654719779,0.8532542509727259,0.1920407753951904,0.018584487958640736,1459.3934379370692,Laminar,False,True,False
3.3560711106979837,9,0.6514102830381328,0.7694678284221117,9.862692547343194,37.50191990065016,172.7166069249106,0.020715976719398302,9.660820247307862,9799.76627479178,Turbulent,True,False,False
1.955478502917268,13,2.408172365764631,1.7180542539330486,37.306240754940205,113.73009765801933,0.2165782615659302,0.1701011916786519,0.00705856891152283,1361.2582164061864,Laminar,False,True,False
3.545316804121928,12,1.6147188925298221,2.6273163345805437,24.876626710357865,50.772621426847685,0.6378418003505476,0.047486261890677076,0.03768918755256966,2600.6591100162414,Transitional,True,True,True
4.230569177622046,11,1.6879330021167638,1.4344110426185606,23.5672630232844,41.76979439595472,4.319042436012133,0.03013806696077644,0.3045334634439094,4599.485534856234,Turbulent,True,True,True
2.8215706181890274,17,1.1560306822740096,3.4524957200128554,27.652521598658165,69.85795844146767,0.33167865006644903,0.08461578813796139,0.015597578895134879,1344.8189492025565,Laminar,True,True,True
2.2498881208771273,14,1.0999188198159,2.3710351361353967,21.8988634774226,73.60912742197802,0.6884205720547721,0.09082221528880269,0.02581448778722447,1728.892265439078,Laminar,True,True,True
4.623293821233886,7,1.2514037464369492,1.4253517143475904,11.759826225058644,39.81858187747042,23.003244643587315,0.02652458342320688,1.7725126471504786,9213.585160396136,Turbulent,True,True,True
2.2775603176440145,6,2.6107353710089534,0.6192587246900625,18.16441222605372,49.04870922585977,14.771932736009365,0.0417790903247676,0.5607327969073584,4388.34542636538,Turbulent,True,True,True
1.1721127672867588,7,1.0412404067660548,0.7735223914349877,10.288682847362384,60.03913119396844,13.509033530008614,0.057800968071698836,0.2639018445704668,3445.366174393607,Turbulent,True,True,True
3.6172679170259054,7,0.5854561069166193,2.696878031863674,7.098192748416335,37.08029343461102,27.85222172378409,0.020182343137795194,1.6791491343222693,5878.733104951811,Turbulent,True,True,True
2.2549085052553837,8,2.5066248411124556,1.8283220472469508,23.552998728899645,75.3298346002118,0.46077647170661956,0.09427786994681264,0.01731681308454705,2427.9461701533014,Transitional,True,True,True
4.49238317421416,9,1.3866706823662271,3.438996706377037,16.480036141296043,41.69707207816907,1.5225661633321228,0.030190861431391814,0.11399917689635061,3862.4315399955385,Turbulent,True,True,True
2.950098491861095,10,2.26008053649499,3.253291186111978,27.1008053649499,82.41101818919287,0.15428757865410161,0.10994410655485587,0.007586059218339422,1998.0352136817285,Laminar,True,True,True
2.6721085562351683,14,1.5635510709588418,2.5209663963031277,28.389714993423787,78.16329765884129,0.32913711820547337,0.10094119531878624,0.014658168495523857,1744.8946107719166,Laminar,True,True,True
3.133235203275732,10,2.394157196106594,1.8990250671383277,28.44157196106594,56.7983721294447,0.5989000763606316,0.059003928053851566,0.03127491337496091,2725.1949022498097,Transitional,True,True,True
2.5384925429712175,15,2.013295560698781,3.9539711567573264,37.19943341048172,93.58823817735598,0.07062726967277666,0.1315076106116768,0.0029881132899126795,1058.9929771258314,Laminar,False,True,False
1.6730874995634635,26,0.9422181662824567,2.913054750078467,36.99767232334388,62.17265188542111,0.27287736042093175,0.06574421541201193,0.007609128343902245,623.2669182325651,Laminar,True,True,True
2.5209258683828346,10,1.4715158501856869,1.2143163095210403,19.21515850185687,48.32475967549146,4.147739733546533,0.040941151010492546,0.1742690731602797,3504.8150254882617,Turbulent,True,True,True
0.9858749750820549,15,0.6683863541599895,1.7857112829340274,17.025795312399843,89.52273965939949,1.375096378976909,0.11444892926984165,0.02259455180598807,1000.0521398596048,Laminar,False,True,False
2.627989709863602,9,1.374193764693274,0.5219101190831941,16.367743882239466,42.007539642321944,55.112834320961085,0.028539268872682013,2.4139326912817216,5750.464412297832,Turbulent,True,False,False
2.0798980936762765,10,0.7979283370771189,0.9493456743086135,12.479283370771189,44.41210406174593,23.25826691529767,0.03190542039078886,0.806247083655694,4444.930107441333,Turbulent,True,True,True
2.6070554104586994,12,2.301848274118011,3.86513871569203,33.12217928941613,107.0575990918883,0.0700497228315176,0.15859541776097855,0.003043725148484004,1315.4667657929588,Laminar,False,True,False
4.004148218624117,6,2.0605071364274528,2.63791165829877,14.863042818564717,48.38473487306749,1.671850220485966,0.043175603427983426,0.11157226803608698,5303.847965100163,Turbulent,True,True,True
4.90063151392533,13,0.8738900489765653,3.407840056588884,17.36057063669535,36.81481331599395,3.1933948625567075,0.020693194179372564,0.2608275249975441,3287.5570997959685,Turbulent,True,True,True
1.1530088614389156,5,1.458241217322574,1.4852473961916262,9.29120608661287,79.44586233361726,2.09927957099547,0.09641101103434788,0.04034146579992437,2925.392728425184,Transitional,True,True,True
2.9821559568665506,4,1.2612705162437592,3.795112992689919,6.545082064975037,48.75401627355302,3.2577615940154168,0.04268253930532395,0.16191921906073575,5505.721650652442,Turbulent,True,True,True
3.1610623650868734,18,1.3750148856466466,0.5080133807121273,33.250267941639635,38.84700187668065,23.628679859795103,0.023141618588570577,1.2448621773580746,3482.47186731083,Turbulent,True,True,True
3.3141615280804357,4,0.8643346676189132,2.4338359349840344,4.957338670475653,42.41675258102497,27.06847602751627,0.030491419450815866,1.4951550312360327,9380.467017886705,Turbulent,True,True,True
1.5943949630597465,21,0.5411292580112904,3.534188816316412,21.363714418237098,53.893595768640814,1.0633237622968466,0.048761590134111285,0.028255967511797188,695.6631601507092,Laminar,True,True,True
3.313162460314466,5,2.321902805354172,1.7477909445449955,13.60951402677086,52.01032681427961,3.3162548773083076,0.04967725858283787,0.18312151947221067,6079.878429073633,Turbulent,True,True,True
2.079500842020849,16,1.7310072656890294,3.1634023399588505,35.19611625102447,93.19796164404634,0.11198646547251744,0.12947581384403242,0.0038812658207506463,991.5684569728421,Laminar,False,True,False
1.2870949171463661,18,1.4539137054321936,0.6228689848035656,34.67044669777948,91.40418328752403,2.4749553970064944,0.12162785981980051,0.053091708527517094,1285.6741492998808,Laminar,False,True,False
4.101690068844914,24,0.8172016648254739,1.9534923377508084,31.112839955811374,41.28103389616665,2.53172542891022,0.02905366682242475,0.17307255081338635,2303.281035635463,Transitional,True,True,True
0.9390307832671666,30,0.6613184437136173,0.8666320947857276,34.33955331140852,73.924170652566,2.2895970187395283,0.08252363239012565,0.03583336803121915,764.9502235603223,Laminar,True,True,True
4.260766655373795,5,1.8591928090842251,3.8158586572195374,11.295964045421126,47.477795707769374,1.4606113703280523,0.04157817730682424,0.10372207038589318,5607.016556603756,Turbulent,True,True,True
2.0535171523390856,29,0.7908198658731947,3.757410490204597,36.93377611032265,51.36905757458646,0.3294272907054875,0.04573044375017427,0.011274743198538549,581.355494348205,Laminar,True,True,True
0.99292033927544,17,1.0209427666706177,1.5446746653001222,25.3560270334005,99.46152267728391,0.5782636395526174,0.13443006656605716,0.009569495486253927,850.075471184621,Laminar,False,True,False
4.216056076319099,12,0.5175360950077563,1.142465415057937,11.710433140093077,34.68434385643061,115.15859717075261,0.015955456684785443,8.091918389035584,7903.155852521288,Turbulent,True,False,False
4.837625952440111,8,1.776166600117069,1.369106341756952,17.70933280093655,41.12879268142946,9.517017137411315,0.0292829086190852,0.7673294848959713,7179.064522430654,Turbulent,True,True,True
3.8186119410141184,8,2.44181524761822,1.8902714123371258,23.03452198094576,48.60286575549101,1.3638921114191513,0.04343724871197363,0.0868029117153355,4114.360107836607,Turbulent,True,True,True
3.4630232965656433,11,2.5370227962315157,1.9521420117572013,32.907250758546674,56.44751221825629,0.48282336571261736,0.05873958793394241,0.02786714272648379,2618.671823301345,Transitional,True,True,True
1.7837567822675868,9,2.0726717253504394,1.1448498352148326,22.654045528153954,76.57336443529204,1.2037044245332515,0.09507927620054789,0.03578526551844483,2300.1468248233664,Transitional,True,True,True
1.8640235355960806,6,1.0702732094198453,3.9734478939227658,8.921639256519072,68.70590336723227,0.8053976847828601,0.07969174679906356,0.02502133733249741,2300.0272118063626,Transitional,True,True,True
1.081056558740848,5,1.7507401401271383,1.7373206001422359,10.753700700635692,112.98411198994913,0.7381658022376395,0.1626568266256647,0.013299983032453333,2314.612368732947,Transitional,False,True,False
1.5557103460084716,7,2.897347842914372,2.121829092216168,23.281434900400605,155.57584352547866,0.14965287592616408,0.2519016531659725,0.0038802754564709265,1653.4158297682704,Laminar,False,True,False
4.679649416175474,4,0.9586651680750307,2.5860969182985807,5.334660672300123,39.51403403803059,33.098638064136374,0.025952971602795753,2.5815003715506517,12323.955799644566,Turbulent,True,True,True
1.7144403917757018,8,0.962344639028151,0.8313988489465887,11.19875711222521,49.46353531152987,21.49577420143175,0.040533443475197696,0.6142203923904113,4461.243852981173,Turbulent,True,True,True
0.8432180163822373,23,1.2054078659245413,3.924467036576722,38.72438091626445,69.74043213823921,0.05384845909969832,0.0724148467860783,0.0007567665144547941,266.86349138964874,Laminar,True,True,True
2.262894983228815,11,2.7298753055281577,2.377622631393371,35.02862836080973,118.70782922421645,0.11916357818971389,0.18105638259937568,0.004494244387818303,1503.9985291321118,Laminar,False,True,False
4.566860257225931,5,1.3778001774350142,2.227472885421342,8.88900088717507,42.36562349965718,11.55588974595633,0.03158020391823244,0.8795688936282106,9460.050431005473,Turbulent,True,True,True
2.9652556112056345,19,0.9491998342812314,3.071568711386626,27.034796851343398,61.71821525950766,0.6144292524888089,0.06858343458793306,0.0303656631438554,1449.3836524113651,Laminar,True,True,True
3.870179690405201,18,1.0168793216077936,0.8863693180807493,26.803827788940286,37.55347127513797,16.2488842930349,0.021388672452513868,1.0481016997107957,4218.392569485938,Turbulent,True,True,True
3.51130808603455,11,0.7865121713745666,0.959331224832928,13.651633885120233,38.07817101540178,49.9007735489195,0.02205804787284166,2.9202831610283337,6827.3923928013755,Turbulent,True,True,True
1.9076005575478132,10,2.979467620123113,1.0504111434047976,34.29467620123113,99.96917649883325,0.643190331690132,0.14239464928104653,0.02044917058902431,1767.5811309563942,Laminar,False,True,False
4.462037136727959,28,0.8472948613075342,3.1653774395518046,37.22425611661096,48.24888056004101,0.8055872962953704,0.0432726930682387,0.05990934054910354,1482.9460517108575,Laminar,True,True,True
0.5585367229131719,17,1.1183380167934704,2.9640280495569296,27.011746285488996,92.03094209972667,0.08881438473142889,0.1082974665247415,0.000826768256590699,300.52095672154593,Laminar,False,True,False
0.5722525910983312,14,1.6622542651288326,2.9385515866072733,29.771559711803654,116.740791953844,0.0438523848771551,0.1583346931121738,0.000418244014529888,331.7490761278775,Laminar,False,True,False
4.017647837159162,21,1.252541782394713,2.6796909186753473,36.303377430288975,55.39382819215169,0.5043131722840686,0.0572058657448393,0.033769212097966066,1816.7587398295202,Laminar,True,True,True
2.8840786472995448,9,2.9422443092428257,1.5851611546467874,30.48019878318543,61.65753072394246,0.6059670314665352,0.06832547025581603,0.029127609607002093,2643.011763298911,Transitional,True,True,True
3.0393225169978915,11,0.5092985626685016,3.990578351559804,10.602284189353519,41.44555299158061,5.204388776709159,0.02815637535312136,0.26363026660438765,2292.8062914250186,Transitional,True,True,True
4.567701240268577,9,1.9195730158549575,3.9989197050544036,21.27615714269462,46.25235481196512,0.4663079895315768,0.03935424669764794,0.035499259702175504,3202.048900014611,Turbulent,True,True,True
1.3742211079696967,11,1.1419733690178553,2.0223980160196744,17.561707059196408,107.2500671145059,0.6144707093649179,0.15402847626047686,0.014073643650639716,1474.213480619733,Laminar,False,True,False
1.526236640877893,4,1.785089744965495,2.8028044977863327,8.640358979861979,78.11261621468691,0.7351561736794339,0.0967965678105488,0.0187003714839524,3105.5060736022656,Turbulent,True,True,True
1.2868717764528794,20,1.2939233197635875,2.5076194646840086,35.37846639527175,83.9456539071037,0.1605889317062276,0.10670886238404556,0.00344428939705772,632.0177780600587,Laminar,True,True,True
3.566626843936119,8,0.5332316933640899,3.2230779510191256,7.7658535469127195,36.3147896980879,19.683928847991446,0.018594850212138535,1.170087150389581,4431.902510532284,Turbulent,True,True,True
1.2875879708925897,4,1.305216814489129,1.6635609961455988,6.720867257956516,69.18328992188897,4.095304474548745,0.07719035441987623,0.08788441297619268,4048.7701365531316,Turbulent,True,True,True
3.921654209942621,12,0.6023609055054489,1.1878123643731184,12.728330866065386,35.87503064555892,62.92138618743536,0.018080596150791172,4.112598650623022,6816.742359933544,Turbulent,True,False,False
0.6004365401860168,5,2.9593058459128088,2.808415057432975,16.796529229564044,289.44605814463137,0.04104624420931178,0.5049255978436306,0.00041076108101115817,777.4577004673837,Laminar,False,True,False
2.553349327618142,17,1.2970795601701735,2.202136035540687,30.05035252289295,74.61841223903114,0.4858352990421642,0.09360094330029033,0.020675120569041146,1602.7821961932736,Laminar,True,True,True
0.6858898924992824,7,0.7894660631782658,0.837800647492084,8.52626244224786,98.02660696475567,6.849325438486445,0.12507262568470817,0.07829805147826781,2248.4411235374937,Transitional,False,True,False
0.7778459615397245,26,0.8927808323405008,3.467542929854748,35.71230164085302,63.27592721964717,0.1132846394210621,0.05805156758646501,0.0014686333213026173,256.20370897761904,Laminar,True,True,True
4.227049832891791,5,2.457866188195963,2.6514727728850045,14.289330940979815,50.338127393488996,1.6299030497683835,0.04727190092679294,0.1148280235692211,6178.549707698177,Turbulent,True,True,True
3.7557209894613552,11,2.7232821757691683,3.0632006037251793,34.95610393346085,69.1893905323017,0.14716482930197705,0.08454719361277203,0.009211833971998878,2203.28089213566,Transitional,True,True,True
1.4586295551917414,11,1.5476089009547471,0.820899850901219,22.023697910502218,79.5375568394627,2.575678922690028,0.09920943300312961,0.06261602335533498,2090.5532154789917,Transitional,True,True,True
1.2618681419944902,6,0.5596000294060874,1.5507220186277846,5.857600176436525,51.68944510085147,19.710226632986735,0.04197486712124499,0.4145284509942881,3721.3274475898206,Turbulent,True,True,True
4.864990200809083,18,1.1022315151277033,1.9120731699838105,28.34016727229866,37.67806451047971,3.262799135224298,0.022398184025837625,0.26455809700124266,3348.1600730464334,Turbulent,True,True,True
1.8560233409300482,14,2.184692057320902,2.7206336640567823,37.085688802492626,112.49920664923891,0.08974328618305973,0.16724507685143253,0.002776093897458732,1009.1865278459748,Laminar,False,True,False
0.6230430849672328,27,0.5904992191885928,2.870771432449962,28.943478918092005,60.80576735444461,0.3353510276568343,0.048514619322120124,0.0034823023136374303,248.9445672480078,Laminar,True,True,True
3.8419031647462702,9,2.6609188327734605,1.4085953478018236,27.948269494961146,46.90857730826957,1.9299445802915938,0.04007151793630018,0.12357766984678645,3916.9248170399046,Turbulent,True,True,True
2.5287568068747204,25,1.0537610725914761,0.5850831002391699,38.3440268147869,46.38482599721513,9.107209209777174,0.03707896106809134,0.3838319546809362,2304.6941095186276,Transitional,True,True,True
3.4655568253923072,11,1.1202922014089183,3.4648638155486418,17.3232142154981,46.83223670027426,1.0189746754277338,0.03951207477001366,0.058855244022174895,2565.725074101636,Transitional,True,True,True
4.41145039881164,18,0.7648122473765541,0.7276015022878474,22.26662045277797,35.055804810891956,64.38412237305992,0.016849559249489974,4.7337893719962105,6132.019832213238,Turbulent,True,False,False
4.6178544767650855,24,0.8454929700995052,1.8692915273599109,31.791831282388124,37.86629762483109,3.36782309901221,0.02261634862729557,0.2592019495787733,2646.534364230142,Transitional,True,True,True
2.124027911569672,9,2.191439167549511,0.7627666843221963,23.7229525079456,53.28390097611805,4.82163268318934,0.04979276225646996,0.17068803997384546,2983.052198580572,Transitional,True,True,True
1.3893433993823616,8,2.5097224571082837,1.3230844651330482,23.57777965686627,134.67037720207856,0.43600856091403106,0.20898307507002195,0.010096093603001855,1691.946279931983,Laminar,False,True,False
4.464193929902368,11,1.49291414834182,1.353161854593908,21.42205563176002,40.171834526094514,7.287996745718485,0.027120159132646964,0.5422505138897445,5324.609600684221,Turbulent,True,True,True
2.8695849919962515,14,1.6293722441321232,1.7006238940985998,29.311211417849727,58.335045870064874,0.8366352972692102,0.06165529919837304,0.04001326821363413,2298.4296936350456,Transitional,True,True,True
4.88002429521562,7,0.9449921498401235,3.8922556688463663,9.614945048880864,37.82340304228271,6.039994287199877,0.022697973753974757,0.4912553144083158,5381.576319174515,Turbulent,True,True,True
4.823969566997106,17,1.5893126308376913,1.71865104561535,35.01831472424075,40.356136413751834,1.8083745521993344,0.02772917494184315,0.14539239675902682,3203.1612559763826,Turbulent,True,True,True
4.00379196359844,9,1.4957862373346318,3.4223016799930273,17.462076136011685,44.54243989046541,1.0066259105054278,0.03549069368269351,0.06717201218052658,3377.665228134171,Turbulent,True,True,True
2.3184765306135495,6,1.2369044948148809,3.8188880333114352,9.921426968889286,55.81000658088611,0.9697890363677106,0.05541319017875433,0.03747388534108112,2853.9483350591554,Transitional,True,True,True
1.0694468908985477,9,0.6551919968420115,1.9473529449839948,9.896727971578104,91.5598987113179,2.4312280866456883,0.1196638946206659,0.043334488638807615,1704.913587404347,Laminar,False,True,False
1.41800749964232,26,0.8363967922480954,3.286337106313517,34.24631659845048,58.71759922126248,0.2634688918797911,0.057286892866264184,0.006226681076799922,493.97363809794047,Laminar,True,True,True
2.7489845116252503,15,1.1641687835179113,2.8715661931787766,24.46253175276867,68.70128134491114,0.5003063123934082,0.0821677665842262,0.02292223839729705,1695.6737304386945,Laminar,True,True,True
0.8454431692108426,19,1.0217227036212393,3.081419810634823,28.412731368803545,78.7039535104524,0.14174829482107806,0.09038680620672221,0.001997335460062752,404.946932984409,Laminar,True,True,True
0.7317016458054441,10,0.8164735331305377,2.061413020451419,12.664735331305376,123.05383951548723,0.7503036401356344,0.17644068292908774,0.009149973472350989,949.3891383800752,Laminar,False,True,False
3.1675772517448832,5,2.1176749820293947,3.1459751728268563,12.588374910146975,54.85934856618899,0.9532336485811091,0.05517567504574293,0.050324020347388296,4494.217552045151,Turbulent,True,True,True
4.7729473137855605,16,1.3747017828236179,1.0708666897656314,29.495228525177886,37.723706745615104,9.074491610234562,0.02243242663515567,0.7218678392506442,4554.814848263913,Turbulent,True,True,True
2.0617695362496047,8,0.8720567555564919,2.3292150870803927,10.476454044451934,49.70522847925419,3.4779847329871107,0.04243083427867381,0.11951338283356734,3006.1557212393413,Turbulent,True,True,True
2.3060225457545083,9,2.048878596661312,2.01330707762916,22.439907369951808,72.44448107671272,0.4856727857107391,0.0886486183882298,0.018666206561806037,2355.294219971235,Transitional,True,True,True
1.6804712144298732,18,0.7382253415751789,2.9743463978131244,21.78805614835322,67.33412277374771,0.7174661346022146,0.07610494896006655,0.02009468644212151,939.0043735121928,Laminar,True,True,True
4.231368642331868,15,1.268499833426207,2.4826688853299386,26.027497501393103,42.44265972258941,1.28804662033749,0.031484440289476286,0.09083666798595995,2808.0633614376234,Transitional,True,True,True
1.544668394177464,4,2.159046412780399,0.9693765877776933,10.136185651121597,65.51511291401705,6.751228980602743,0.07171406873564883,0.17380683380319992,4609.28641912966,Turbulent,True,True,True
4.018905811427754,7,1.1793863718773103,3.3647968755093123,11.255704603141172,41.83901713326599,3.1628054497846736,0.03009736477811532,0.21185028670924994,4717.78177843352,Turbulent,True,True,True
0.9624954237728067,5,1.9349044079241975,2.6345986687868415,11.674522039620987,202.4668582625535,0.18593802232374032,0.3399826081246201,0.0029827415931994337,1573.053856741707,Laminar,False,True,False
4.260235303867191,15,1.8535170594836865,1.2829866907357252,34.8027558922553,41.71892972959708,2.610090401872021,0.03006002410753247,0.1853266546056681,3381.2743789751125,Turbulent,True,True,True
3.22615684523658,6,1.992368485116533,3.2492624494137523,14.4542109106992,53.031037376796775,0.7679785139658459,0.05160154350662483,0.04129365233042551,3830.466648084279,Turbulent,True,True,True
2.5596059589953533,9,2.3691906636557043,3.658856578812054,25.32271597290134,104.90705932003297,0.1008300025393081,0.15419201365737242,0.004301417922418827,1761.723927114797,Laminar,False,True,False
1.6835433662729702,27,0.7717365651018842,3.9218906670545732,33.836887257750874,52.68062310528765,0.29241996563951334,0.04681357603819524,0.008205028221969543,496.06186949126413,Laminar,True,True,True
4.116544280989702,7,1.2424412714244202,1.6396418614062784,11.697088899970941,41.32338010728249,13.82171605297858,0.029151019021580644,0.9482951028558755,7619.248611746141,Turbulent,True,True,True
0.773239280041051,12,2.8182888112726205,0.9145367984948625,39.31946573527145,129.93689304529497,0.30933849423377235,0.1912632811831882,0.003986544576171749,644.5830152360528,Laminar,False,True,False
3.7181017668135175,6,0.6709436134206035,3.2790598445494235,6.525661680523621,37.959642548838325,17.831583967703608,0.022048930191244764,1.1049940642567064,5858.09544449612,Turbulent,True,True,True
2.1940018438593594,4,2.171079693647619,3.087135694651053,10.184318774590476,66.97827725898155,0.7206413533730791,0.07739759311322407,0.026351474301030665,3895.135069200614,Turbulent,True,True,True
2.3998287988629006,6,1.4667362576980296,3.548669548115116,11.300417546188179,57.352356967569136,0.778453372510566,0.05870829726465815,0.03113591369871343,2977.8775040396863,Transitional,True,True,True
1.9898860056439045,7,0.6566236064864326,3.8569599601467357,7.596365245405028,52.69189162836205,2.8693068103660653,0.04815202557061323,0.0951598911307697,2351.7576590198564,Transitional,True,True,True
2.1697159422993795,13,2.148352107120597,2.737661758735916,33.92857739256776,110.1758634068063,0.11666107804995533,0.16371935013459468,0.0042186900148470045,1275.524278870696,Laminar,False,True,False
2.8512764308072267,11,2.9146009364320777,2.152963508621914,37.060610300752856,89.76531303190498,0.17859581353632498,0.12448363263296758,0.008487100562949428,1909.9907128077966,Laminar,False,True,False
3.4473284988224444,15,0.5285249882143843,3.8917764237507373,14.927874823215765,43.24853260869668,3.4572850717171675,0.032322710083928334,0.19863995593806646,1941.4375422903563,Laminar,True,True,True
3.26446363168375,12,2.239626871592404,3.549939457195622,32.37552245910885,85.49502357705498,0.11511394441753639,0.11658185792628954,0.0062630880841785365,1754.5609190848481,Laminar,False,True,False
3.686876391267617,6,2.0276634048965527,2.433928575982084,14.665980429379317,49.36576179114384,1.8117365785675796,0.04482838936008175,0.11132748031194631,5142.82057897859,Turbulent,True,True,True
4.03622581631042,10,0.6172145537348185,2.650856724251131,10.672145537348186,36.06851721233144,16.124717881714247,0.018571730085731163,1.0847167099149555,4611.772048100847,Turbulent,True,True,True
0.9478171326593462,8,2.379202167886383,1.2525497670782688,22.533617343091063,175.86769197864692,0.3507630900608166,0.2865527364613324,0.0055409877710695865,1218.1542593011231,Laminar,False,True,False
0.5302499795105977,8,2.6372745880518673,0.9941435687430632,24.59819670441494,187.49907469167636,0.28607426070534486,0.297859301723082,0.002528181181291975,681.5509220541179,Laminar,False,True,False
1.0880099734930726,11,2.3476192655003905,1.9222587349762332,30.823811920504294,148.13149281424256,0.11576351050564139,0.23303666071751097,0.0020991975666117984,864.9850905536825,Laminar,False,True,False
1.168187326405709,5,2.4865048124640112,2.6814407652030687,14.432524062320056,193.96208245793267,0.1316287076078348,0.32560561540713523,0.0025627831336439222,1688.1399644705914,Laminar,False,True,False
3.9241794765492433,10,0.7444330974700942,2.1033649899739935,11.944330974700943,37.51038107090988,14.76500376799814,0.021353658355717176,0.9656754126258424,5145.452400811616,Turbulent,True,True,True
4.0869781285159945,17,0.9229724209400715,1.8362436283601724,23.690531155981216,38.27594468262481,4.538265757070967,0.02303085916560306,0.3091298815090354,3253.5057729001155,Turbulent,True,True,True
2.000209882274513,11,0.9636819472055089,3.838807238746905,15.600501419260599,80.17165133868042,0.4982640979799019,0.10314887096130716,0.01661054621269993,1413.8403918385677,Laminar,True,True,True
2.6739428204994806,30,0.8027672718739877,2.635122808460295,38.58301815621963,54.43857470919924,0.6570607051365489,0.053495443682031345,0.029282379252203356,968.1056872389198,Laminar,True,True,True
3.3128208984150334,12,2.2778967094162708,3.5659458382090663,32.834760512995246,85.16864099492848,0.11185900256005808,0.11599343912691057,0.006176147355947019,1764.0143022882037,Laminar,False,True,False
4.664409634889598,19,0.9895950790729631,2.42666644418075,27.802306502386298,39.28588292432018,1.9756653591954694,0.025486622273736395,0.15358854227914945,2683.341022666289,Transitional,True,True,True
4.979823693378625,9,1.72538080827695,1.6581673708619953,19.52842727449255,40.973596465651426,5.4808266980994125,0.02905745741015703,0.45489251084162646,6106.368229486317,Turbulent,True,True,True
2.9176757371988984,26,0.9430169257747851,1.021221460712785,37.018440070144415,48.34307081736459,3.5069008726011917,0.041754005677216925,0.17053332647916902,2133.307100171233,Transitional,True,True,True
0.6256199528197335,5,2.3055307576132096,1.6391609105163825,13.527653788066047,272.1509249915169,0.2140134445645978,0.4713000685485689,0.0022315180181882058,1184.4355146500814,Laminar,False,True,False
1.91989317677815,17,0.5099587858970804,2.9091510254662376,16.669299360250367,57.99035797124651,2.403611246549614,0.0584853127659742,0.07691128053129713,1233.3859346369295,Laminar,True,True,True
0.9981071543032686,18,0.9757926089095788,1.6597855342454761,26.064266960372418,93.65627104969164,0.5347522237884083,0.12289487827064839,0.008895667005713214,785.6202389780283,Laminar,False,True,False
1.2208895577336025,9,1.3673803104698852,1.3514252103270694,16.306422794228965,108.48476547114147,1.0380583780476895,0.1551827371863323,0.021122577234605075,1863.1148337207196,Laminar,False,True,False
0.7754680092758496,5,1.2639527677467786,0.833487512317332,8.319763838733893,89.56208305694139,5.786358365903033,0.11056714861778022,0.07478559671605806,2761.138393688118,Transitional,False,True,False
2.846868705284553,27,0.8081887959220081,3.205826205098964,34.821097489894214,53.733545891653755,0.5768066261109538,0.05241228423665551,0.027368212214600705,980.8635139334281,Laminar,True,True,True
1.4061590460747408,16,2.0011622784880396,3.9294892505836883,39.518596455808634,96.14644117041175,0.037513100953051035,0.13205906600548778,0.0008791564375241283,553.3449524471046,Laminar,False,True,False
2.236260867285172,9,0.8807926569540848,2.744889966425058,11.927133912586763,51.876819860508085,2.072465172550468,0.047318624188472456,0.07724287940310037,2559.0222761832238,Transitional,True,True,True
2.862360597673981,4,2.204271758323533,3.116844254739104,10.317087033294133,59.13529279284027,1.0924469105144694,0.06324313606464754,0.052116283195121516,5021.639396422288,Turbulent,True,True,True
4.316641387517288,10,2.9809884222977048,2.107741728786312,34.30988422297705,49.80093896633846,0.5282940755107068,0.04626818117078853,0.03800760118549502,3167.5278784182497,Turbulent,True,True,True
2.396052406729567,4,1.5857818569016267,3.1529847622613847,7.843127427606507,57.25703537928855,1.794871834043382,0.05850820320101332,0.07167678296217928,4720.140193276503,Turbulent,True,True,True
4.2506150159115235,6,1.7764616326175593,1.7990132314881109,13.158769795705355,44.58005110922117,6.492541472167531,0.03577462191454946,0.4599549045503935,7398.619442457887,Turbulent,True,True,True
4.507600159732848,19,0.7325506425609147,1.5059647669232017,22.91846220865738,35.4370872946093,12.838661524765582,0.017681705668760338,0.9645258789964885,3957.451428435004,Turbulent,True,True,True
1.73458886082328,14,2.13896907836523,2.6762795284882377,36.445567097113226,113.51730246212541,0.09041190780955193,0.1687384756564947,0.002613791469537168,960.8015612883619,Laminar,False,True,False
3.4794613180190055,12,1.4432124579939527,1.6775989347496225,22.81854949592743,43.8989748416857,2.5640978445460476,0.03366214471227525,0.1486946544285647,3469.342216813722,Turbulent,True,True,True
2.453649999602767,19,0.9023940350747646,2.58003091756355,26.145486666420528,66.16333759963588,0.7445937528468629,0.07646179087667909,0.030449541022948803,1384.7173791904358,Laminar,True,True,True
0.5475031826275769,11,2.257949140453279,2.4633632045392515,29.837440544986073,154.15868809842274,0.03807330485087031,0.2320337419232738,0.0003474209263166909,393.6544154684401,Laminar,False,True,False
1.5625781414794269,26,0.8732916260192256,2.6993984700044633,35.20558227649987,62.47053885819672,0.3454507944926332,0.06573169929633237,0.008996564340514839,628.1407195675382,Laminar,True,True,True
2.4797312276619374,20,1.1559339256941783,2.7313199329618714,32.618678513883566,71.86066785499796,0.353265242971957,0.08791813685712345,0.014600047577419057,1191.0105518184814,Laminar,True,True,True
3.971896779545372,8,0.7864859010750456,2.446745734217348,9.791887208600365,38.16305870921548,14.076106549585063,0.022703069234019945,0.9318140378805737,5733.965085165859,Turbulent,True,True,True
3.1715503832374465,14,0.5899642771262466,1.5788406031480644,14.759499879767452,37.39594301814291,18.886340276575165,0.02025455518010361,0.9983163290354131,3900.3806609181097,Turbulent,True,True,True
3.2408394773536044,4,2.906574987905516,0.8177422849603206,13.126299951622064,47.84292198247041,21.00646941577754,0.041245521166987674,1.1346432560412159,8123.34231838205,Turbulent,True,True,True
1.6813427129359872,4,2.9913643348473333,3.68530095720816,13.465457339389333,122.12309503217237,0.11250417129796159,0.1856873321318825,0.0031526344764454964,2350.8263306141966,Transitional,False,True,False
3.549684018258737,7,2.146675223988995,1.942871526528129,18.026726567922964,49.127258471112576,1.9210915609527375,0.04420052978681101,0.11365446685876104,4630.206655482368,Turbulent,True,True,True
0.540649174213951,13,1.0781913851198774,0.648351815004106,20.016488006558404,136.6256384404776,2.1414552662372768,0.19663443530948344,0.019296267021788337,899.4533408818771,Laminar,False,True,False
3.249355186009824,7,2.3649148367738064,0.9161194384369986,19.554403857416645,46.06761283610186,8.928089372279718,0.03770653979700058,0.48350889171627154,5282.898615825973,Turbulent,True,True,True
2.7139657266069808,9,1.7181657416415856,1.4409761213720473,19.46349167477427,49.73174903205857,2.6220443811476417,0.044161156448406805,0.11860230973461851,3564.319427810694,Turbulent,True,True,True
1.9247340756274267,9,1.7701565244286441,3.5165821416802734,19.9314087198578,115.58307882135246,0.15057832896224801,0.17368960615539944,0.004830387346744584,1510.5123476821686,Laminar,False,True,False
2.5362457112546264,9,1.6159766629246741,2.0408486334880567,18.543789966322066,55.206118957096955,1.098574428246728,0.05473835018638336,0.046437578035579456,2877.5872503891883,Transitional,True,True,True
1.207579829807039,26,0.8124470610665351,2.640238605030707,33.62362358772991,63.09243840066789,0.33109523636911875,0.06426817112225928,0.006663732153075697,502.3071470839907,Laminar,True,True,True
2.413657429343698,7,2.7361335050453226,3.6370375761249223,22.152934535317257,105.37036976168724,0.09802837491929492,0.15477867827936742,0.003943448590174094,2020.2536997943578,Transitional,False,True,False
2.8618649461020738,6,0.9298486808454396,1.4505301660069128,8.079092085072638,43.55770490013308,25.992866202685764,0.03208708956614757,1.239801210569795,7482.310033668822,Turbulent,True,True,True
4.0128232893130615,11,1.3114770055341238,2.9309651136155304,19.42624706087536,42.78010627102568,1.3756882542117754,0.03197411557782068,0.09200656442225734,3210.8892142944173,Turbulent,True,True,True
1.378403700258187,15,1.3802655401470556,2.2626431316208073,27.703983102205832,102.85566964617243,0.2363153163188687,0.14527145625002258,0.005428965107360208,941.9346748910044,Laminar,False,True,False
4.490165435334075,8,1.6975421608826398,1.097473488713699,17.08033728706112,40.82130414314827,16.028044438878727,0.028437743427073576,1.1994761855908633,7498.458780605172,Turbulent,True,True,True
3.8948144673601472,16,1.3614207242305874,1.8677370439574708,29.282731587689398,43.530983982142985,1.569706187266075,0.03336721599692118,0.1018952394611441,2814.8899779379844,Transitional,True,True,True
3.0158175085961556,14,1.3337970768603975,2.9147221384934143,25.173159076045565,65.4731713348557,0.4363396400707582,0.07617470997815032,0.021932012103665622,1893.3169922773343,Laminar,True,True,True
3.4147570808464813,18,0.6349330792137382,3.777899388299103,19.928795425847287,48.870701655628594,1.6484736536251527,0.043527231387720966,0.09381895135508934,1605.290983047127,Laminar,True,True,True
2.352633274041756,17,1.623632985714718,2.09611379285108,35.6017607571502,87.46709644639115,0.2915705107254876,0.11881748376748905,0.011432641421035516,1389.23537765682,Laminar,False,True,False
2.1426258120731108,14,0.5347942395596232,3.557279152587376,13.987119353834725,57.35519904491946,2.2355002792424736,0.057994165449163186,0.07983067668669283,1396.557365128343,Laminar,True,True,True
0.7981091334710779,12,1.3282694811640368,3.8356512809418177,21.43923377396844,105.81745441161529,0.07916193701901138,0.14360432526980824,0.0010529977493022537,480.9338684492989,Laminar,False,True,False
3.9317942583098,18,1.5374804402462956,3.4817886165547023,36.174647924433316,65.25342366827965,0.2216606214981932,0.07684684570107549,0.014525399314999628,1625.0311839841518,Laminar,True,True,True
4.441886321808246,8,1.7093098620964695,3.442170519299693,17.174478896771756,44.304921907662106,1.0637114382861146,0.03537014509877949,0.07874808813456781,4024.660945923233,Turbulent,True,True,True
0.6086334311181043,10,0.92500133561303,3.3649287809410557,13.7500133561303,111.0735220870196,0.2192107466673029,0.1485032995487011,0.0022236498147013687,529.7725882750874,Laminar,False,True,False
0.7644559962547406,7,2.5956590985971886,1.275213909044922,21.16961369018032,204.91718036330457,0.2667436808564477,0.34101002880129,0.003398563438229538,1053.4875920987997,Laminar,False,True,False
3.7653253965484423,30,0.5017254376619456,2.4523317025925317,29.551763129858365,42.99994497596284,3.610683672804836,0.03217807592517756,0.2265899822019143,1586.5226043022633,Laminar,True,True,True
2.54600898735268,14,1.1203625886944388,2.1325398140430325,22.185076241722143,60.392737059194765,1.0004595887576881,0.06513334426052805,0.04245298507433735,2087.587849082183,Transitional,True,True,True
4.083253507434488,19,1.4443981176669125,1.5203996396556285,36.44356423567134,43.11263794925216,1.7229087085214632,0.0327010339209737,0.11725121711766148,2706.7089957497633,Transitional,True,True,True
1.62445630793776,9,1.4484886650999802,2.452203774628259,17.03639798589982,106.51399285846989,0.38641361968716803,0.15416940740647214,0.010461867366231378,1727.8566698659429,Laminar,False,True,False
3.7900879277922455,4,1.47759698872549,2.9167340501967387,7.41038795490196,46.818053208466914,5.69877779814568,0.03983926220382813,0.35998114893204025,8051.567171949185,Turbulent,True,True,True
3.5891698427241145,22,1.2619215913494772,3.4585007012573588,38.262275009688494,62.75132145522632,0.26070204991503143,0.07149325521179814,0.015595065591523126,1290.5486280291968,Laminar,True,True,True
4.242523794169472,12,1.4918580915114903,0.6978777489021593,23.402297098137883,38.10421990394843,30.144646922014385,0.02281650281143816,2.131489697224726,6028.860165953917,Turbulent,True,True,True
2.829122798042933,13,0.807430967945212,0.8704867123618691,16.496602583287753,39.85400311207537,30.01606059029079,0.024621491978196332,1.4153186887238283,4843.080555748358,Turbulent,True,True,True
1.1886659764524312,14,1.0145591834615992,3.1382524327791517,20.70382856846239,89.39094949509646,0.2675705697313977,0.11667557669202486,0.005300867208995087,763.4374540767197,Laminar,False,True,False
3.9041107200515235,15,2.114281534703003,3.103412467627363,38.71422302054504,70.06774964057169,0.16383205429536601,0.086449545052978,0.010660307991043363,1862.6710202101992,Laminar,True,True,True
3.736816345033644,5,1.7410177987496418,2.4839647804899254,10.705088993748209,48.00610402867031,3.5448861993427463,0.04216123651175608,0.22077647818313612,6605.27226947167,Turbulent,True,True,True
0.9857702942476662,15,1.3499341386431511,1.8166771401057051,27.24901207964727,111.78162947888401,0.26352597634183256,0.15896515887322205,0.004329601320673197,774.9498710587497,Laminar,False,True,False
3.6811668430089157,14,0.5198895389615947,0.7951781816551458,13.778453545462327,35.22206378635346,151.6357075954023,0.016534939527310596,9.303272316939834,7466.090416820592,Turbulent,True,False,False
2.7364928808660345,12,0.9712387606809265,2.2311784394773144,17.154865128171117,47.36829797926701,2.1682543480506697,0.03947790388722648,0.09889020978912469,2659.004448125157,Transitional,True,True,True
3.083924174387551,14,2.1389498108720497,0.6086425292170146,36.4452973522087,43.040556343612465,8.275956746743898,0.03141485871920782,0.42537371795782103,2993.6929572990593,Transitional,True,True,True
4.662378821751084,17,0.7311192295555144,1.3458468906309813,20.429026902443745,35.21164373280057,21.41457994560976,0.017336800080949902,1.6640480669184408,4930.7515580920635,Turbulent,True,True,True
1.9430450809336455,11,1.0555691089906392,1.8458280060684469,16.61126019889703,62.96319282367789,1.5546642854807216,0.06852029221339125,0.050346379873442274,2273.353192389143,Transitional,True,True,True
2.7312638946500147,16,1.5080568568734127,0.7205651269347553,31.628909709974604,44.852305176047714,6.856656675748175,0.03443585055045651,0.3121223136080331,2860.1655262429617,Transitional,True,True,True
4.3636365303207745,9,0.5583364730355009,2.8923360460767307,9.025028257319509,35.048061383700166,24.77792284839945,0.016798328985583692,1.8020308214457603,5246.699742198331,Turbulent,True,True,True
1.9949040579904154,5,2.7543053680206104,1.5158113278261989,15.771526840103052,67.05259077283665,1.2952472775327863,0.07689161487906579,0.04306490083418655,3488.961383139019,Turbulent,True,True,True
3.064372256037186,9,1.7026646713776092,2.5903953155740727,19.323982042398484,52.084112483729356,0.7926469108530211,0.04947219843626657,0.04048275337419298,2961.528744820137,Transitional,True,True,True
4.885133301402225,23,1.1278013903888624,3.273914928892254,36.93943197894384,49.447811275743845,0.5248637231381242,0.04594987419050249,0.0427338208766668,1801.815962192282,Laminar,True,True,True
2.7780491738966147,4,2.10883845176111,3.273494172872768,9.93535380704444,59.25757047030872,1.0362426077668399,0.0633351126131796,0.04797888200771905,4818.294056549403,Turbulent,True,True,True
3.0594011869551623,8,2.593582002479148,1.7805401493044557,24.248656019833184,54.59150510490238,0.9000778469973024,0.05447935333827114,0.0458949872242599,3264.671093182472,Turbulent,True,True,True
0.8641219211417726,18,1.7182398955805178,3.4328283053175146,39.42831812044932,92.25240319342839,0.03666178187135121,0.11785163157006052,0.000528004156385877,348.0079092071742,Laminar,False,True,False
1.97094943621986,12,1.59283672657395,3.082922607740567,24.614040718887402,103.56806025616233,0.18101368728510028,0.14983488124593358,0.005946147081710775,1311.6742238994345,Laminar,False,True,False
4.260860564565924,12,2.4800895511589864,3.0218494533773215,35.26107461390784,57.395740702921145,0.2117971663287534,0.06141414173519625,0.015040636561616584,2409.8177656269672,Transitional,True,True,True
4.525935371653174,5,2.7511074770638553,3.2213394553115697,15.755537385319276,51.367278705636366,0.887720038776478,0.04955502163930182,0.0669627253937298,5659.394145355758,Turbulent,True,True,True
1.3559120791865915,10,2.840799247121245,2.593606549488502,32.90799247121245,155.54788626191424,0.05908923337045227,0.25048271461491706,0.001335330087947861,931.6726825836241,Laminar,False,True,False
