flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
2.924423304751795,12,2.789273600109996,3.559695009348826,38.97128320131995,108.721864159704,0.06047392418588178,0.16252297235620072,0.0029475225536497647,1433.3086016774841,Laminar,False,True,False
3.7737326899237136,9,0.7845874429887099,3.1514038830996784,11.061286986898388,38.443169559220806,6.258034080648169,0.02307303950285843,0.3936024630799782,3977.941469716341,Turbulent,True,True,True
4.845380909885906,27,0.622441980703511,1.2806597812672196,29.805933478994795,33.979118756578785,16.772704233051304,0.014988321693652145,1.3545023482998217,3521.1623162761,Turbulent,True,True,True
4.072857749894385,20,0.7165458863531533,1.437853102046074,23.830917727063067,36.12702949065621,11.322636464443883,0.01872082155946214,0.768591461224117,3529.612321411532,Turbulent,True,True,True
1.9582681996519145,18,1.3026568046148719,3.5718546231409114,31.947822483067693,77.42551383101758,0.15137614993431345,0.0975025074652829,0.004940585010035105,833.3980317032986,Laminar,True,True,True
3.4791640581111865,27,0.5339252222213791,1.9962920103615112,27.415980999977236,42.783583912939164,4.50413292679787,0.03143100949145008,0.2611769565311715,1901.6790920357807,Laminar,True,True,True
2.4050338231415234,20,0.5358980101094203,1.6400179147301204,20.217960202188408,47.24205367265537,5.887053694756239,0.038500668244648685,0.2359760542423171,2063.6354467265646,Transitional,True,True,True
1.4830920162415873,14,1.0042556310063109,1.1898672118549318,20.559578834088352,82.05127517532716,1.919588856136135,0.1043995964825137,0.0474487817833637,1802.8642187738672,Laminar,True,True,True
3.357648026931111,29,0.6415380115794129,0.7342690898135822,32.60460233580298,36.34746927855253,24.361008655577024,0.01840908926606053,1.3632615441074984,3142.4148652524104,Turbulent,True,True,True
4.188389785975545,4,1.092130304395839,1.650933646235598,5.868521217583356,41.472504359460636,51.43435320579755,0.029509231689766862,3.5904519935903494,14253.944542562871,Turbulent,True,False,False
0.5110766754105169,4,1.6445460345162808,1.9483767908353415,8.078184138065122,298.1462959095473,0.2995895843507262,0.5181356163432703,0.002551887479293129,1327.8899310778,Laminar,False,True,False
4.2454793029247515,10,2.0775881849323414,2.3842648403260087,25.275881849323415,46.00638010196246,0.9166955965199073,0.03862318451905794,0.06486353636845875,3553.001284926261,Turbulent,True,True,True
4.981284042232968,9,2.292336655726877,2.908237353310524,24.631029901541893,45.199308250243945,0.7351197835371548,0.0375097281548739,0.06103067411438971,3974.032486981107,Turbulent,True,True,True
1.2836422099975997,14,2.091371499232608,1.9983124655761633,35.77920098925651,121.52519765307653,0.12393209635228651,0.18183981551708034,0.0026514078341880755,837.1631475069158,Laminar,False,True,False
2.5278601555117,9,2.361848365339922,2.9427934638738953,25.2566352880593,92.8154444096896,0.1597357545587466,0.1299381793613725,0.006729827489327532,1977.1442975344203,Laminar,False,True,False
2.895305625509736,8,0.8917979780645536,2.4490267487499437,10.63438382451643,42.80198672147754,5.725197485406147,0.030633730132884406,0.2762699414441769,4045.1500206621486,Turbulent,True,True,True
0.9506003996615917,16,1.4308946069817823,3.591988873892256,30.394313711708516,91.43776611035912,0.0651758382197693,0.11773733806371739,0.001032602964333199,441.68108722773417,Laminar,False,True,False
2.3700293394997334,13,1.9961746715644924,3.561726457663944,31.9502707303384,102.59686015745879,0.09311186673263663,0.14912190796392058,0.003677964266865633,1224.8515334278209,Laminar,False,True,False
2.415917474400333,5,0.8411532813165994,1.7769510500598595,6.205766406582997,45.742121131428505,22.004824046195488,0.035527758414263755,0.8860306489051388,6891.425070924619,Turbulent,True,True,True
3.4562832589456933,13,1.1953965806078457,3.7588736551809263,21.540155547901996,56.93172110443548,0.4930396366284808,0.059699902262151036,0.028401410701261433,2003.8729391398176,Transitional,True,True,True
2.6219065314906254,20,1.1675051326145478,3.9569499315155263,32.85010265229096,66.0461014634653,0.20612330315188573,0.0766036878929418,0.009007267247105856,955.2640137639988,Laminar,True,True,True
2.4040577020763254,29,0.587403168247086,1.124032406006389,31.034691879165496,50.55540529063862,5.425951153598016,0.04512494202106292,0.21740499436495384,1808.715379216919,Laminar,True,True,True
4.1413610978252615,14,1.7067377615053756,3.8420615442381774,30.394328661075257,60.456038768239836,0.22030016129671268,0.06743728432818963,0.015205708630647269,1990.6730811653076,Laminar,True,True,True
0.8774861145061159,11,2.2999603688582884,2.6741409426261122,30.299564057441174,146.62334932851365,0.05005059433877145,0.22684715320792442,0.0007319783592508394,598.8483233831688,Laminar,False,True,False
4.384685946368881,14,1.6491352011041691,2.7256835531600982,29.587892815458368,46.10390187017078,0.627090514257464,0.03892584156749382,0.04582658274943228,2673.2174566034814,Transitional,True,True,True
1.9139717854690137,13,0.9469571648667383,3.8815906487234657,18.310443143267598,77.5507186847934,0.4094525490904737,0.09758284512854526,0.013061343774125546,1138.5694843371498,Laminar,True,True,True
0.6532144421684296,10,0.6600340095133714,0.9314227602501891,11.100340095133713,123.96669997227481,4.338923019340996,0.17590330923187483,0.04723745299484312,1532.6564920341098,Laminar,False,True,False
2.4313858796038423,18,1.3549297327388183,1.996359951265969,32.88873518929873,78.17423096738729,0.4654858178841389,0.10042987306062004,0.018862927412655682,1505.058262708182,Laminar,True,True,True
2.2384025908896237,15,1.4709829237050938,0.5389119864422216,29.064743855576406,46.35873668907078,12.06284548049968,0.03628861492597165,0.4500250762841945,2772.4101957934013,Transitional,True,True,True
0.5258402332440875,6,1.9327504314667838,0.8296121885271261,14.096502588800703,224.12987156626212,0.9624256041583403,0.37089330651161245,0.008434701736178392,1184.692856989584,Laminar,False,True,False
4.8381864336207325,7,1.6366996962732088,1.0564150643071053,14.456897873912462,39.98322517867538,27.553321448906413,0.026992118215910226,2.221801767254836,9583.267173250246,Turbulent,True,True,True
1.17585857776057,7,2.919514345936525,2.5024297348731905,23.436600421555674,200.25854590489735,0.07505719718965029,0.33827890799418114,0.0014709441523019472,1156.873610314193,Laminar,False,True,False
2.041099924131757,26,0.806241320000965,1.0907993526778614,33.46227432002509,63.906854941253954,2.535256153444865,0.07076340663881878,0.08624518570751474,1545.2479398353366,Laminar,True,True,True
4.573858653340804,6,1.8846764835463308,1.9809680514338237,13.808058901277985,44.41448405843753,5.103954496996011,0.03568274640202411,0.3890794407057153,7363.655628996262,Turbulent,True,True,True
3.6840612198917237,17,0.7517219496155345,0.6700646007429654,20.77927314346409,36.18907004351837,65.87769862585007,0.018472023289058368,4.044957912720142,5691.50880969528,Turbulent,True,False,False
3.457249234348022,28,0.8306382962591442,1.179223537482501,36.757872295256035,42.65025349944354,4.147135322472178,0.03113813036927347,0.23896134030590957,2293.983825743964,Transitional,True,True,True
3.7136715832959557,11,1.200484878427445,3.6432109379423876,18.205333662701893,46.3107382950473,0.8681689455305573,0.03874650458650454,0.05373490570861409,2602.662439658876,Transitional,True,True,True
3.822419652266956,7,2.8236487941025494,3.586416696864212,22.765541558717846,56.41453181459154,0.2544699227353157,0.059064334812119444,0.01621151389290541,3180.9859838194975,Turbulent,True,True,True
2.0680565974291083,21,0.503293429700148,0.8287837531012492,20.569162023703107,41.48628357089629,23.86811387868378,0.02601416308569031,0.8226768395833542,2760.562810570597,Transitional,True,True,True
3.834955565789507,6,1.5335969870488517,1.2301147535260355,11.70158192229311,43.33510623462947,19.107520518129327,0.03291779000466196,1.2212748693239546,8635.753541918104,Turbulent,True,True,True
1.4675798474235988,19,1.6057046811340538,0.8802599820722723,39.508388941547025,93.21607150529358,1.0020692133493965,0.12662662991290957,0.024510276387253217,1160.2112823264251,Laminar,False,True,False
3.4024582350544788,7,0.9243638691420173,2.650616738075959,9.47054708399412,41.388238713715175,7.446517133091132,0.02854707256140138,0.4222743923660031,5076.97435433257,Turbulent,True,True,True
2.0154717124266233,7,2.2594451827845212,2.898058023909406,18.81611627949165,101.02049128242254,0.1931839837792441,0.14490102950716918,0.006489280910015835,2084.601554949338,Transitional,False,True,False
3.2973529561478525,4,2.4848381016591596,3.689981488651384,11.439352406636639,58.498891636808246,0.7089955914473192,0.06263356336535063,0.03896347848924355,4984.998934050125,Turbulent,True,True,True
1.4762365550144478,20,1.167410860838552,2.503165400160814,32.84821721677104,80.34797037143719,0.23505627861406828,0.10094792754883793,0.00578331118292914,750.88876268056,Laminar,True,True,True
2.147767558095469,11,2.1652368503039976,2.635838886887777,28.817605353343975,112.81802578882811,0.14726179391917663,0.16893589756817837,0.0052714017254424685,1518.587892029949,Laminar,False,True,False
1.0879232568415291,10,1.0004321310226658,1.5533780120726277,14.504321310226658,112.97881449120018,1.1616349767287228,0.16273024982187204,0.02106282845239577,1590.7192998063651,Laminar,False,True,False
4.71218678527429,10,0.5496977066632981,0.9956900818059746,9.996977066632981,34.40672280390568,221.91418695559372,0.015759582492543927,17.428351653950617,11385.940705352128,Turbulent,True,False,False
0.6447732064286578,12,1.5070981103580414,3.290036903393964,23.585177324296495,119.66235206989326,0.05988814815204453,0.16700620009476458,0.0006435712218511374,418.2420467777318,Laminar,False,True,False
2.5269610126505153,16,0.6188233034018435,2.144030024506674,17.401172854429497,48.11172372832695,3.73621679172975,0.04052871241968323,0.15735456945852117,2134.5416122749853,Transitional,True,True,True
1.7322562575930878,10,2.1921964458555703,1.0897148465557565,26.421964458555703,91.01179410480061,0.9266505790719196,0.12371628762822263,0.026753271069993187,1970.9209123155188,Laminar,False,True,False
4.171130216046667,17,1.278675126977432,0.8265755637049317,29.737477158616343,37.74994792720864,14.42314206871832,0.022049902046878293,1.002680061552747,4351.960101274191,Turbulent,True,True,True
3.9456558080688224,5,2.709199383211098,3.622261609029934,15.54599691605549,54.534805802433674,0.552267123804431,0.055422467982666035,0.0363175997440736,4654.029746246754,Turbulent,True,True,True
4.677124539002877,16,1.7203889864044406,3.625642760002006,35.02622378247105,55.54763365574786,0.2395090306086502,0.05801851079244274,0.018670226072875152,2041.7911403893831,Transitional,True,True,True
4.857446498015087,7,2.0832171203121623,2.433627733720528,17.582519842185135,44.684513589969825,2.1004274640225393,0.03640648844241982,0.17004523382418324,5736.654693638231,Turbulent,True,True,True
0.8999207867003939,12,1.2855410750962133,1.5549891975346526,20.92649290115456,131.38773070926982,0.44733789315717004,0.19678475020431951,0.00670947781218162,985.8424442476133,Laminar,False,True,False
3.122956251441314,9,2.7822917368785745,2.646927206295325,29.04062563190717,70.4066435491709,0.20983914947868748,0.08620535401917737,0.010921974727693257,2386.5466729757673,Transitional,True,True,True
2.118247500959291,11,2.961601579910954,3.836180735621546,37.577617379020495,131.84219001402968,0.03587494699915046,0.20689085216633274,0.0012665336137999582,1057.7929334068635,Laminar,False,True,False
4.460089321993346,25,0.6620693057499767,2.439218818090128,28.551732643749418,39.791992489671294,2.9669478823386934,0.02635750847250701,0.22054754281549294,2148.054661325415,Transitional,True,True,True
2.761323527607461,17,0.7173799633103326,0.5764362340590561,20.195459376275654,38.08876466363322,63.79547143097489,0.02096612498730912,2.935998936952676,4687.914530234549,Turbulent,True,False,False
1.8230675201890085,5,0.6337780737906911,1.9810588966628055,5.1688903689534555,46.82036011414695,22.63598517867533,0.03574722574362017,0.6877821561120464,5206.813589228402,Turbulent,True,True,True
4.277868621151402,20,0.8654759484574768,1.5592780661137045,26.809518969149536,37.039008931786036,6.2573802661561935,0.02071410590408638,0.4461375115200264,3293.924624713143,Turbulent,True,True,True
1.1499087894275917,6,2.9616071587427113,3.928652581009384,20.269642952456266,218.58399042253313,0.03414024199770128,0.3746536200991474,0.000654302739105695,1038.629004551853,Laminar,False,True,False
1.9533757759826587,11,1.1026214314288982,1.3033132618609646,17.12883574571788,53.72531292000816,3.4262338133034365,0.05008370054446708,0.11154536889599373,2756.0886004751965,Transitional,True,True,True
2.6818897257688983,7,2.1212415813767356,0.7618693397387732,17.848691069637148,47.004677457058136,13.073460204356705,0.03864359610698485,0.5843596433718801,4962.098971612709,Turbulent,True,True,True
0.9665475008865203,10,1.1923356873395015,3.2210513168244987,16.423356873395015,119.21554174143057,0.19603213916692264,0.17354265492389134,0.0031579062367537935,817.7773681580818,Laminar,False,True,False
1.9548029256890538,12,2.1415551150229537,3.2598897269054086,31.198661380275446,117.28479132898876,0.08271603057811742,0.1772080357589584,0.0026948923095914865,1126.1485596356615,Laminar,False,True,False
3.4000979376497256,7,2.8165695483765063,3.9373268517739453,22.715986838635544,65.43134180343775,0.15529840342159681,0.07663034275090976,0.008800496353234441,2685.485978304265,Transitional,True,True,True
3.4450878089656154,20,1.1924212624311208,2.329881344254699,33.34842524862242,57.922335898409216,0.6441021544646566,0.0616676016570241,0.03698314133457793,1826.1125150310183,Laminar,True,True,True
3.838942710697996,9,2.3037351854886947,3.5431076968496513,24.733616669398252,55.471571653568944,0.2612133760977137,0.05719461812709337,0.016713053101785533,2724.153623036646,Transitional,True,True,True
3.016736834569642,9,2.719721489217483,3.4717012131817166,28.477493402957347,88.68920024861139,0.10534585041703133,0.12260822192185072,0.005296678455368701,2021.5680182474537,Transitional,False,True,False
1.7984055640183554,4,2.543560749407363,0.6577500282519142,11.674242997629452,56.36176419257713,17.77898510397961,0.054721788564217576,0.5328970955599399,5244.253858559049,Turbulent,True,True,True
2.1174563750380853,20,1.5168492977674588,1.0042225429228728,39.83698595534918,77.31793551196543,1.1658623299332442,0.09783980495832374,0.041144377048898395,1568.1339279661331,Laminar,True,True,True
1.2314288020385136,5,2.1129522488596013,3.0820679518625647,12.564761244298007,169.23092927381612,0.15327313698330938,0.27677594264898026,0.0031457492576673607,1770.2555274823433,Laminar,False,True,False
3.0093124792153576,7,2.702364755464485,2.748542231395007,21.916553288251393,62.11026635747277,0.3355197362490165,0.06943858550434816,0.016828062155286844,2944.993710695661,Transitional,True,True,True
3.740978804062327,12,2.13028632375583,3.024510350547808,31.06343588506996,61.43461717668285,0.2377136363885494,0.06902254765196733,0.01482136125276904,2258.2725667028612,Transitional,True,True,True
1.1528021522049983,9,1.214526994896254,3.4279292806048525,14.930742954066286,121.56562900649642,0.2260609156469225,0.18064830646031324,0.004343391834786747,1030.2635712940255,Laminar,False,True,False
4.056939308180769,10,1.781237079639467,0.553955930993005,22.31237079639467,38.228376419828045,48.82523247467662,0.02290965185473829,3.301350080959663,6487.2349255136605,Turbulent,True,True,True
2.67209325647058,11,2.566965951203568,0.8978032974464523,33.23662546323925,54.10952731411926,2.201688192170611,0.052833623793834474,0.09805193618583319,2617.9931544377,Transitional,True,True,True
1.476293067346171,5,1.6499131069870723,1.1831441939014509,10.24956553493536,64.91453711913587,4.5545435241971575,0.07008143419707832,0.11206401716164435,3891.626162215005,Turbulent,True,True,True
4.624439589922596,19,0.7124391237059078,3.041207093089683,22.536343350412245,38.307041735908776,2.8132920911813883,0.023502274324789504,0.21683165540792237,2421.2301251698605,Transitional,True,True,True
4.8713168909456,7,1.9714078625619433,0.5586697032731869,16.799855037933604,37.50521383973977,99.7872951702227,0.022056324356300665,8.101592274408002,10270.661206108036,Turbulent,True,False,False
1.396466757922728,21,0.5664135526248444,1.6665934900065231,21.894684605121732,68.4635077280543,2.3333599135989966,0.07662217050784377,0.05430765922684079,1112.0008301441799,Laminar,True,True,True
0.6531880153556435,5,1.3341634778563358,3.5728494488719624,8.67081738928168,202.9982734837299,0.17152666813589326,0.3339655649569209,0.00186731939900417,994.1110433143033,Laminar,False,True,False
1.5146590811001739,10,2.0305956848187368,1.0729068308582321,24.805956848187368,103.4472683207563,0.9108315653644585,0.14739380238694533,0.022993321697199396,1822.4125109060244,Laminar,False,True,False
4.772171314693715,5,2.362702087007508,1.2619509293400744,13.81351043503754,43.88910013354853,13.70179471323966,0.03476272314633838,1.0897885281724051,9832.489245903158,Turbulent,True,True,True
1.7334845946675161,6,1.7624806525462564,1.720090398265922,13.074883915277539,66.44516305669319,1.437647318432214,0.07458891203675315,0.04153565798445513,3097.7948073333005,Turbulent,True,True,True
3.978981935379334,12,2.8463360823339716,3.3631949247561708,39.65603298800766,75.80997213275575,0.09952330316246182,0.09800334744514218,0.0066000237572119425,1993.9571370112249,Laminar,True,True,True
2.111844077330886,18,1.6622981263656462,3.8506657404338593,38.42136627458163,81.92264518418669,0.08019643108439439,0.10703116352526504,0.0028227059668108814,794.6723380773459,Laminar,True,True,True
4.528419776572625,20,1.185759582058372,1.7754718177669022,33.215191641167436,39.771890154575125,2.2030714176330566,0.026365988910427223,0.16627386961352372,2855.1454261462327,Transitional,True,True,True
4.459320662647567,9,2.8185432797381607,3.3081908428090974,29.366889517643447,52.363432257052466,0.2545586818558865,0.05149983185499673,0.01891931316427138,3019.8199954356255,Turbulent,True,True,True
1.7406880072711797,29,0.5822028148517462,1.9798121831168134,30.88388163070064,56.57390369460022,1.5178581426007092,0.05488074668924245,0.044035291092732715,874.8330233040086,Laminar,True,True,True
2.7197871973792047,9,0.9791160164941974,1.618485287923422,12.812044148447777,43.86688507671305,8.01251066381503,0.03244277774428969,0.36320539870514124,4344.1400598049,Turbulent,True,True,True
4.241083990910923,23,0.714487853227005,3.1822622591577407,27.433220624221114,45.19184417421109,1.5158604227278176,0.036990599825148456,0.10714818952144017,1766.9748891008408,Laminar,True,True,True
1.6174074105513403,11,0.5138977134238721,2.4483216807576875,10.652874847662593,61.05271967253016,4.219480551221687,0.06320825405833383,0.11374365187038685,1853.5035381014775,Laminar,True,True,True
1.0047380363771505,6,2.659341932549934,3.610573509851468,18.456051595299606,220.00215199569757,0.04392307843960052,0.37568179116239137,0.0007355197930507298,997.2953781439099,Laminar,False,True,False
2.7425498145744447,15,1.8949172346751995,3.173679541714652,35.42375852012799,90.58360072860009,0.12921212101901436,0.12592012323119076,0.005906177975691142,1346.9746410830085,Laminar,False,True,False
4.1975641400227826,30,0.6450130095147815,2.869038976531404,33.850390285443446,44.968248486393726,1.652026643032981,0.03650822930712132,0.11557479658595766,1486.7974281345034,Laminar,True,True,True
1.773954661536958,20,0.6731630217917018,2.623061201392756,22.963260435834037,63.83794985638524,1.0340088363114215,0.06956386972248203,0.030571413254084186,1004.8001025137186,Laminar,True,True,True
3.7949389435815957,26,0.5141206839252311,2.519089579299112,25.86713778205601,42.15150605307239,3.9636640184481013,0.030511021344307013,0.25069771571469696,1796.854142234575,Laminar,True,True,True
4.4195297157366085,19,0.7430412762304257,2.0799290661092993,23.117784248378086,36.41659676995498,5.6957421722266215,0.019577106503192002,0.4195416963888289,3076.8054684610497,Turbulent,True,True,True
3.9137332057370107,4,2.856404251251592,2.323831853089504,12.925617005006368,54.055311071646955,2.0266765046141533,0.054433730372872406,0.13219785222325717,7052.864954294623,Turbulent,True,True,True
4.591100681037684,5,1.7001480571000016,3.1790644409542157,10.500740285500008,44.97681822090453,3.116927329505489,0.036819230464777156,0.2385021197539603,7027.178358299175,Turbulent,True,True,True
4.316947376967031,6,1.602115769390612,3.6280110085430923,12.112694616343672,44.72228921050888,1.782789083728913,0.036111117954814434,0.1282701109781498,5136.853558099484,Turbulent,True,True,True
2.410048842438612,6,1.9128856924184636,3.5558638155459668,13.977314154510783,66.31299867822283,0.3751866752135004,0.07665500906674823,0.015070303538278136,2742.6504436291707,Transitional,True,True,True
1.5466711401040671,15,1.4925710529740384,2.5756166503067277,29.388565794610574,100.80738405564964,0.17730647974066358,0.14231067427863647,0.004570580252805514,946.432482053991,Laminar,False,True,False
0.7936698885744351,15,1.3373798085839463,2.655271335962879,27.060697128759195,104.1826236940442,0.11117462135994209,0.1402338131193053,0.0014705991557841707,494.8472669186162,Laminar,False,True,False
0.670595751697128,15,0.9191716743422282,1.2335716294402725,20.78757511513342,115.2719539968987,0.8382848721353275,0.15908481974371386,0.009369171232765348,775.4631923270355,Laminar,False,True,False
2.482212958384102,29,0.8441567145193267,2.5915078582385327,38.480544721060475,56.75936191760813,0.5695570109212105,0.05772132705377017,0.023562696550785734,930.2810640069287,Laminar,True,True,True
3.8474239001144985,10,2.2131701669930544,1.4666303332963242,26.631701669930543,45.49643688433255,2.183862622510527,0.037252611767544956,0.1400374208068955,3904.1784624191614,Turbulent,True,True,True
3.5963498141841943,8,0.8797903849033729,1.0306484882071536,10.538323079226984,39.202749999987674,58.585632876386185,0.024404116886729974,3.511573831814248,8786.637146330177,Turbulent,True,False,False
1.072525004200223,12,1.599375197415936,0.5106401272166787,24.69250236899123,100.19861262558027,4.482165830109212,0.13697994047043824,0.08012058209606632,1581.7012842579447,Laminar,False,True,False
2.9406752973613886,10,1.8811970774005367,3.773988947045541,23.311970774005367,79.06781453801409,0.17609910943122506,0.1032420682572897,0.00863083834986239,1941.7086928199626,Laminar,True,True,True
4.410714245825677,12,1.941074599846139,1.9632460942355379,28.792895198153666,43.65510727671628,1.321279935054209,0.03404761974139754,0.09712980387112043,3515.329919943381,Turbulent,True,True,True
3.642632019871279,11,1.7238676698488744,0.8475770342986152,23.962544368337618,41.298124931712366,11.876066757331726,0.028645707141212496,0.7210023506730903,4808.718150548892,Turbulent,True,True,True
3.9473969019079553,28,0.5261978847359603,3.176234678742358,28.233540772606887,43.33338924501473,2.4916689205153806,0.033021243527775156,0.16392676962371255,1421.8359949540409,Laminar,True,True,True
0.8821247174895648,7,2.454267175028815,2.9133259671339187,20.179870225201707,204.29490629224014,0.05860062855276768,0.3422765032184835,0.0008615510484470186,876.6702298401325,Laminar,False,True,False
3.0285640820148707,6,2.551462981775484,3.4797897876031714,17.808777890652905,61.615744385386954,0.3029250893557669,0.06847993885269325,0.015290467419400346,3125.085356579683,Turbulent,True,True,True
0.7752485502068182,5,0.6006816530599062,2.6070383610584353,5.003408265299531,109.28796062932416,2.6693208147271483,0.15001365060111435,0.03448978486090174,1804.9218459770198,Laminar,False,True,False
4.2433888150242485,6,1.5066519590216794,0.817434073848583,11.539911754130076,40.22420720252985,66.01523128994715,0.027057168859789635,4.668804901283342,11363.006972577334,Turbulent,True,False,False
0.9636067276310888,13,1.5504419438138184,2.748800843865679,26.15574526957964,116.33436389317481,0.10440731351596706,0.16773486213020508,0.0016767931619645696,643.7961818967269,Laminar,False,True,False
0.6388743720450555,14,1.0565399885737645,3.216283200629333,21.291559840032704,96.43964183565896,0.125376141176089,0.12035470912979145,0.0013349933910551013,398.80115406373255,Laminar,False,True,False
1.618268354375138,15,1.6672695642545596,2.155223980190473,32.009043463818394,106.05052598293956,0.200851635400976,0.15320860011950022,0.00541719742489821,1053.892754461623,Laminar,False,True,False
0.9726456952284492,4,1.6748563494822084,3.3329240824504436,8.199425397928835,178.02884612799275,0.2257612149770132,0.2912626096412212,0.0036597612316156066,1813.148169353917,Laminar,False,True,False
1.39742542823161,21,0.7380284273669159,3.6574470317307606,25.498596974705233,59.991996001261896,0.3857149680600284,0.05968621644679324,0.008983465073610449,565.3109323377109,Laminar,True,True,True
4.008232045893348,5,1.9148064405913388,3.7075613590683054,11.574032202956694,48.89735041692487,1.2944039924701383,0.04420449616230548,0.08647119271585169,5324.115838377814,Turbulent,True,True,True
3.421665210255918,9,0.9457999124347887,3.2883721906421526,12.512199211913098,41.609840864406564,2.8219357449862503,0.029014017956487656,0.16092865606995116,3352.8212098605877,Turbulent,True,True,True
2.486658230637572,10,1.7169124252695875,3.343696370421691,21.669124252695877,86.75200709499714,0.2180641361738235,0.11771698111946649,0.009037516317058509,1834.8359063624982,Laminar,False,True,False
2.4348093387512586,4,2.396070126199981,2.969340595870418,11.084280504799924,65.38554103323328,0.7458110527921458,0.07486081501320309,0.03026512860470374,4236.292039346,Turbulent,True,True,True
2.5561054280222812,5,2.3163500039053906,1.791214462084279,13.581750019526954,58.08833080865089,1.9902084973369232,0.06054685728370903,0.08478637904898294,4647.3808811490135,Turbulent,True,True,True
1.2653919802789326,12,1.3021576538199484,3.568937175248169,21.12589184583938,102.88676180847474,0.1470379097642892,0.144401258231936,0.0031010098635451486,808.3531671142505,Laminar,False,True,False
1.7752510046182353,4,0.8335501768264054,0.693122455987034,4.834200707305621,48.984724451560204,167.32083638065143,0.03986334256752964,4.9506080479719135,10855.198069529797,Turbulent,True,False,False
4.895115593898342,10,1.8419420681515262,3.0537556121724414,22.919420681515263,43.159300108641176,0.9092839920753274,0.033378858930327444,0.07418417081483451,3733.6384237812563,Turbulent,True,True,True
3.978380510909173,8,2.4972647754030524,3.8651948554701705,23.47811820322442,54.8511898924058,0.238271861964244,0.05608523623196648,0.015798935532276487,2918.6041044337912,Transitional,True,True,True
3.837928326082404,13,2.2793328166569475,2.01281825303707,35.63132661654032,52.91098742075279,0.5074495434248228,0.05207245890656658,0.03245924961279518,2568.3984862823304,Transitional,True,True,True
3.046882621090061,6,2.732409424742568,2.617568459840663,18.89445654845541,59.04610346579751,0.5225040925204895,0.06336922439324852,0.026533477315818548,3544.348221804327,Turbulent,True,True,True
1.160786746668859,16,0.9538309489787098,1.7139036001922703,22.761295183659357,96.04939618295565,0.6981951980390764,0.12970170611635148,0.01350759554119332,1015.4855359293538,Laminar,False,True,False
3.966340226807111,5,1.9506003535083634,0.8964386138763084,11.753001767541816,43.166054073087736,36.34153802588041,0.03270398433608469,2.4023817362681625,10404.242015031872,Turbulent,True,True,True
0.9626325939022806,6,2.516765880749521,2.227178365566998,17.600595284497125,220.83002016088864,0.12204533260334328,0.37671106237634466,0.0019580802516270487,1262.8554205232574,Laminar,False,True,False
1.272077489974736,12,1.2815809314498452,3.837534478857622,20.878971177398142,99.5647250683922,0.13773589205572578,0.1378169526441312,0.0029201787974279803,773.2524375492429,Laminar,False,True,False
2.443808696443819,12,0.8826740051105332,1.5659400661499967,16.0920880613264,44.91611867220842,5.301141014286733,0.033943734927373986,0.21591624186314873,3105.6285887530134,Turbulent,True,True,True
3.903908185491721,11,2.538762273655748,2.976453658777453,32.926385010213224,60.66169648614208,0.20676808734872293,0.06763724751699926,0.013453393811652444,2402.8589951792724,Transitional,True,True,True
3.1451124070323693,13,1.6846116009695709,1.122955823081222,27.89995081260442,45.25279008043423,3.359795175809843,0.0359301082687913,0.176115558208784,3217.7071962704786,Turbulent,True,True,True
2.3342691957007955,5,2.555870467635131,0.851045920840241,14.779352338175656,53.03091809043002,9.33863834899708,0.04989700590237132,0.36331493046423363,5116.857897082168,Turbulent,True,True,True
2.801940018958339,6,2.7271714930931026,0.8276749221871768,18.863028958558615,48.749018106615345,8.81392314233469,0.042362175588651865,0.4116013996088434,4905.357212845886,Turbulent,True,True,True
4.317234457810356,9,1.7929563235619703,2.475046927302744,20.136606912057733,44.248344718122866,1.5212340121855628,0.0351634506333899,0.10945873159667685,4196.838725822199,Turbulent,True,True,True
4.183570738330591,30,0.7844548277298244,1.5242378191673982,38.03364483189473,40.4778765509693,3.3327822039484007,0.027516018407374297,0.2323821684277911,2255.50419507121,Transitional,True,True,True
2.7637503493978723,9,2.5705549598441433,3.3426185410821376,27.13499463859729,94.7013836702601,0.11331789755150692,0.13419593908306382,0.00521970631585016,1939.1864862380655,Laminar,False,True,False
3.3148824558928958,8,1.90854155707852,3.0045603707831265,18.76833245662816,52.034844852788716,0.6178419469793675,0.049728548320543436,0.03413455717594356,3149.2436978794685,Turbulent,True,True,True
1.9633884165417972,6,2.4008272120172096,1.6126420026924715,16.90496327210326,67.83005683058464,1.017512565517023,0.07833075728188178,0.03329620641369749,3044.5207261170394,Turbulent,True,True,True
2.876068761854731,7,1.3013109324098067,2.7306705259196384,12.109176526868646,47.97712398504564,2.087557591717626,0.04095076070766586,0.10006598630186261,3805.104564665105,Turbulent,True,True,True
1.488571554927995,9,1.476009623987129,3.103268427012534,17.28408661588416,123.46665252851439,0.21595976075973133,0.1872660684581836,0.005357859281266517,1348.6960603426473,Laminar,False,True,False
1.4307755778415947,10,1.417930409074108,3.9661743252504467,18.67930409074108,112.67847012223305,0.13772357538033153,0.16529919699062298,0.003284192135786738,992.2975430290184,Laminar,False,True,False
4.657572156459699,4,1.6038622817125772,1.9645295137480057,7.915449126850309,43.898964643979355,16.12431380371035,0.03470825661464513,1.2516692502363351,12184.591266250049,Turbulent,True,True,True
1.728257143276898,7,0.862496807483482,3.296342501874415,9.037477652384375,66.26222915754187,1.3975792472228796,0.07419793498967475,0.040256271955141525,2216.777359588625,Transitional,True,True,True
0.7634549908406576,8,2.487925509746864,2.252648077571334,23.403404077974912,194.4977347642764,0.07185885106692103,0.32014645604584024,0.000914349974718606,751.7032985810825,Laminar,False,True,False
3.0279355247670106,10,0.6404184723943005,1.374197792013507,10.904184723943004,38.73913935765112,34.286661004838194,0.022725742441628758,1.7302966480365556,5612.265195137961,Turbulent,True,True,True
3.89883853181614,19,1.530670298723209,2.46180943788149,38.08273567574097,58.44131808754784,0.40649656267754747,0.06319169763061165,0.026414407693633943,1919.2114452652565,Laminar,True,True,True
0.9790224178763354,5,2.8769858718994947,3.865108564119902,16.384929359497473,253.13871628901342,0.03829181148560092,0.4415787156201303,0.0006248090310916307,1084.4554052323429,Laminar,False,True,False
1.901696693852331,17,0.587934016810714,3.933135966176707,17.994878285782136,57.06164208341953,1.0913168686057946,0.05655616083832933,0.0345892280162153,923.9213382042035,Laminar,True,True,True
4.092347130661863,5,1.384379480232074,2.701404714575243,8.921897401160368,44.09477948347868,6.16320431643064,0.03467314822360178,0.42036619166712896,7480.160798729556,Turbulent,True,True,True
1.1619232292004704,12,0.7955265243060214,1.3743184734179852,15.046318291672257,92.58529221591209,2.171715705198125,0.12278562383016557,0.04205611541815303,1666.2930153145312,Laminar,False,True,False
3.835668854061641,8,1.7683955541294858,1.1840769488263643,17.647164433035886,43.31185987915633,9.175649748918893,0.03287199510133096,0.5865792326284452,6063.859838807987,Turbulent,True,True,True
1.3734755030730736,13,2.126128148087025,0.8793133815395882,33.639665925131325,111.790375524761,0.8718379836066004,0.16310340843685645,0.019957468552204826,1312.662804394667,Laminar,False,True,False
3.505283272473828,11,2.178177284044064,1.8360531695542104,28.959950124484706,50.26688790719949,0.8709951529120847,0.04642843758715669,0.05088474566514191,2964.2309042918855,Transitional,True,True,True
4.307234826422743,14,0.6388904230391355,3.626540591342619,15.444465922547897,37.02297209776582,4.318669543381796,0.020704966980283953,0.31002539768442133,2693.3419072803244,Transitional,True,True,True
2.5664140543285385,5,2.505785515155259,3.270413662618531,14.528927575776294,65.78485349823171,0.3834567787246584,0.07596251614137564,0.016401814435775198,3318.1686603074113,Turbulent,True,True,True
3.201735273275366,13,1.659377738114992,0.6378593662418467,27.571910595494895,40.79647048271862,16.04630528575474,0.027098386548051415,0.8562670273190987,4003.318495117181,Turbulent,True,True,True
0.8150446488492121,11,1.3153974176354697,1.5597003618825833,19.469371593990168,141.99383774664886,0.4187300737469066,0.21633174285682438,0.005688061765327536,962.321065998701,Laminar,False,True,False
3.1693682289590486,12,2.378855423320265,3.7821835152656873,34.04626507984318,94.33377415752611,0.08471175446909548,0.1341270934432224,0.004474712387228848,1600.7422113040498,Laminar,False,True,False
0.9232253540606641,16,1.9746062763114183,0.8434745785704112,39.09370042098269,110.33378034380979,0.5849990235765161,0.15508049589081135,0.009001432177776198,764.571644806931,Laminar,False,True,False
2.168439280786683,8,2.0613805763650923,3.2319076121360157,19.99104461092074,101.38680405163564,0.17038629750767684,0.146137326634242,0.006157872340390876,1912.1221674995054,Laminar,False,True,False
0.5031106516118464,21,0.9608520339095288,2.7639468881940186,30.177892712100103,81.67649866907308,0.10486652374569415,0.08475019719925735,0.0008793244182327557,240.1736074780195,Laminar,True,True,True
3.5616598833692734,17,1.7528162717339582,2.397103396245436,37.79787661947729,65.33668977527877,0.3199097438763483,0.07663302368081439,0.018990161684388815,1885.1578908753975,Laminar,True,True,True
3.9717649161198185,12,2.1375329540048136,3.5956613962942434,31.150395448057765,63.35017266056118,0.17511523659507094,0.0730771768507542,0.01159194254977207,2155.705957294479,Transitional,True,True,True
1.6706511148990888,16,0.5974737788230797,3.6937730126917483,17.059580461169276,61.06420294917782,1.05558727955591,0.06351477419065527,0.029391967757722955,908.5863070166733,Laminar,True,True,True
3.8937502924972525,11,0.8840991649820344,3.533883772234812,14.725090814802378,39.91739052141088,2.4857784101177085,0.02613901928749602,0.16131667352465306,2991.8187125337454,Transitional,True,True,True
1.582506286307651,22,0.6772609092274313,2.9897779481778404,25.399740003003487,60.08828170135671,0.6872093685535772,0.06108315660849727,0.018125219095759117,732.4722030042932,Laminar,True,True,True
1.337916996072605,8,0.9941695301542998,1.093938113519724,11.453356241234399,59.88273101071633,6.217056435503545,0.05900965769422697,0.13863175784337933,2990.681729712325,Transitional,True,True,True
1.8760780511082242,9,1.7165541948108052,1.4130727875701836,19.448987753297246,68.43947060911626,1.2356581240832845,0.079208485606165,0.03863651808777021,2487.13702427624,Transitional,True,True,True
1.2667584186700647,29,0.547253549263595,1.777474264739216,29.870352928644255,59.40393720312079,1.512859238334725,0.05744787615897686,0.03194045294038825,701.6290894906921,Laminar,True,True,True
0.9952766340173697,30,0.7574492648395823,1.6148253073734222,37.22347794518747,67.28741137697844,0.6021285573426453,0.07011615576233471,0.009988074729962047,522.2055663040261,Laminar,True,True,True
3.8788866564722984,4,0.6674656279213158,2.8753587331480377,4.169862511685263,38.335970591826076,51.3392825546808,0.022962017514759157,3.3189876342368736,10220.717221453015,Turbulent,True,False,False
3.292441379605609,27,0.9599675211801477,3.279936969876409,38.91912307186399,55.297299335869695,0.4153293623374182,0.05622386833620839,0.02279079297874878,1073.945173082441,Laminar,True,True,True
3.7627622948231116,14,1.779778443297701,3.651324348685967,31.416898206167815,68.08330545213057,0.1878553263489073,0.08234219355119095,0.011780915647789316,1847.883647122662,Laminar,True,True,True
1.347792877597804,18,0.9905507462121644,0.7750137853728298,26.32991343181896,83.69924476005158,3.1664496723910096,0.10672149778421568,0.07112863859534171,1583.6199096069581,Laminar,True,True,True
4.910677433877847,6,0.8071415647781978,1.2029783095814284,7.342849388669187,36.705749628724156,145.0877900327702,0.020481073952678088,11.874655607418864,15203.798205524485,Turbulent,True,False,False
4.143585862743752,22,1.0557333504763444,2.853084231426895,33.72613371047957,51.63448508177311,0.6756129232525593,0.049796042633508036,0.046657669291271395,1799.2526693980808,Laminar,True,True,True
2.29444353697923,10,2.588697884500781,2.7339427098190865,30.38697884500781,117.08045743796946,0.11301186076229747,0.17788907894540845,0.004321655558800835,1609.6599179543027,Laminar,False,True,False
1.796966226880146,12,2.6661540538697315,1.7756903619336166,37.493848646436774,125.58004942712148,0.1657168976216358,0.19315194978580777,0.004963127804157239,1258.8651859593597,Laminar,False,True,False
3.801650125092066,11,1.637373805854228,0.8332473059741683,23.011111864396508,40.50055782475788,14.964238437686378,0.027215819017187892,0.9481466488089654,5223.447196301392,Turbulent,True,True,True
3.7625249501244196,5,2.0195156629628475,1.6442538113624745,12.097578314814237,47.863038213384726,6.632023175317479,0.04190141782475171,0.4158858777822565,7669.466260365194,Turbulent,True,True,True
4.292838869953,16,0.5097872645235166,2.4798611408310998,15.656596232376266,34.44054771777495,14.77559423425863,0.01552891431444545,1.0571540875913146,3351.1076981399206,Turbulent,True,True,True
1.5432560456887812,22,0.5384178000694999,2.6677850704560604,22.345191601529,57.68673030502252,1.435272474193381,0.05604877760880197,0.036916548716827174,816.9739418169914,Laminar,True,True,True
1.4221146209244204,5,1.9334518523833417,1.2321478840201268,11.667259261916708,70.74101414765245,2.627432548463342,0.08136303141272905,0.06227517071104048,3354.9997565698022,Turbulent,True,True,True
2.827589765760833,17,1.5605255771055468,1.988709291631583,34.5289348107943,72.50106097861898,0.4442500651220073,0.0899128499595627,0.02093594895962619,1749.9137238709445,Laminar,True,True,True
2.303820392249426,28,0.5132396997637552,1.5777913506047674,27.870711593385145,52.54749938522578,4.097336426510985,0.04884869004594672,0.15732545355503996,1469.3119199737637,Laminar,True,True,True
3.511256732779741,11,2.7096630582037085,2.8898360802729797,34.806293640240796,73.58299564181036,0.1504829733717073,0.09306763718679355,0.00880640589033536,2128.6517423641926,Transitional,True,True,True
4.789856251549223,12,0.5911850753918144,1.7366160682411076,12.594220904701773,34.5385687124058,41.96429308346498,0.01607279394140426,3.350048859461309,6402.937367885388,Turbulent,True,True,True
4.237620139276635,11,0.764427988240973,2.5306296845427134,13.408707870650703,36.91617052157248,9.070073886212702,0.02043647899255158,0.6405921294157008,4365.663073341195,Turbulent,True,True,True
1.505278347529665,13,2.038509967258906,0.9335315745775441,32.50062957436578,106.72693793631106,0.896180267433693,0.15389393405892635,0.022483345867521373,1454.797291299545,Laminar,False,True,False
2.614005504513392,9,1.1395543356572,3.488728654020751,14.2559890209148,57.03439781775065,0.7934003101139712,0.05856369115467558,0.03456587963200922,2343.300471337078,Transitional,True,True,True
1.6938150366466114,9,2.9026272695102797,1.4370862099971613,30.123645425592517,127.77604168042194,0.3014604974154029,0.19705624815779266,0.008510305391286272,1619.3708389041792,Laminar,False,True,False
1.8168940492113939,9,0.9120130511364186,2.9045564854946875,12.208117460227768,72.109950689782,1.0727202429551868,0.08629958625604549,0.032483650431564655,1975.139664404186,Laminar,True,True,True
1.2660389896963973,7,0.8652717087702217,3.8115285985831355,9.056901961391553,103.73974124565575,0.6652112903783992,0.1461130289042457,0.014036390500088421,1444.0562517291578,Laminar,False,True,False
3.728510135912338,13,2.490479136622908,3.1181526818023086,38.376228776097804,76.19097790785644,0.12769327538881922,0.09852240524692288,0.007935094526250965,1909.496827841814,Laminar,True,True,True
1.592686286477091,11,1.5735839575236223,3.401566926210685,22.309423532759844,113.82587319258676,0.1382474958540457,0.16861646207464537,0.003669748179775618,1086.7138350109942,Laminar,False,True,False
1.9873189787034582,7,0.5239073555707858,2.8102124574251466,6.667351488995501,43.336179419504106,11.641982601601999,0.029431259865964555,0.3856055495649852,3179.598142763948,Turbulent,True,True,True
1.4002838188392386,19,0.5372001250640472,2.2809744946755206,19.2068023762169,64.85399959047044,1.878594016439898,0.06943124441009117,0.04384274672315006,976.5139840430661,Laminar,True,True,True
0.6621266970630301,4,2.4780686359391515,2.821933419165902,11.412274543756606,316.16518873123647,0.08061743415653763,0.5605968127540409,0.0008896492567294095,1166.242776126756,Laminar,False,True,False
2.216956482609451,16,1.762269541098509,3.837997670691724,35.696312657576144,88.87072796595479,0.08288999531090888,0.12125040681629423,0.0030627252074664404,923.8731233224688,Laminar,False,True,False
3.2701926580151532,13,1.282347648550322,3.7953120843490353,22.670519431154187,63.75180695795526,0.36607665756030516,0.0731031473621956,0.019952353297073955,1849.908677111808,Laminar,True,True,True
2.822950740130179,11,1.698057114224376,3.7327080565471547,23.678628256468137,82.21140495183042,0.18903563813176538,0.10932517457788957,0.008893971576250796,1764.5480441455916,Laminar,True,True,True
1.6954851173044299,12,2.1504004583432748,3.603154960197905,31.304805500119297,119.09949082520839,0.05933810775118951,0.179711514984429,0.0016767813096858074,916.9809897757613,Laminar,False,True,False
1.016978408009841,12,1.0247087972636364,3.8181206886948034,17.796505567163635,92.94949810544063,0.1957737671244305,0.1217488694211092,0.003318294900338212,653.454277520518,Laminar,False,True,False
3.9978369698199376,17,1.3940870201990705,2.143368547332174,31.699479343384198,46.41740267609711,0.9503615441802096,0.0392352655199214,0.0633231752669801,2482.384562461375,Transitional,True,True,True
3.532097748887123,13,1.9026027616284151,3.2164198337445904,30.733835901169396,68.29645966980684,0.21119335908786277,0.08251874743416915,0.0124325931369025,1981.9204189092657,Laminar,True,True,True
0.7437505630106367,9,0.6451283793811642,3.5834087375761934,9.806155414430478,95.1868858316798,0.7054374533831484,0.12102538507854978,0.008744491718708438,729.7574678072106,Laminar,False,True,False
0.6946449590637448,26,0.8195810784470066,1.1306453013596678,33.809108039622174,82.74215803905895,0.7536998099235874,0.09476815996407169,0.008725896226845376,511.55037902366024,Laminar,True,True,True
2.8602626456141382,14,1.8312243521180203,1.6175678428238947,32.13714092965228,62.168242563925304,0.7016206434638129,0.06930534806151664,0.03344698863152166,2212.049028861951,Transitional,True,True,True
4.10306190937632,15,1.2527579516454677,0.839434948087001,25.791369274682015,38.04869412777762,17.620415403255667,0.02259016030393334,1.2049609211414354,4882.013588574246,Turbulent,True,True,True
1.4638136847179624,6,1.9664947788894598,0.9408613579331928,14.29896867333676,66.20086166223821,3.7709364002488237,0.07257098218164279,0.09199913844808867,3133.4315757248633,Turbulent,True,True,True
0.9527800786858475,18,0.7957478202353434,2.628186724692536,22.82346076423618,77.32665588640569,0.4002722484906101,0.08954974932674496,0.00635619040687741,577.2694920537855,Laminar,True,True,True
0.7674360418087717,10,1.5347472363400896,1.5437960714443442,19.847472363400897,157.90300257147544,0.32274232979173123,0.24705477034052611,0.004128068268325124,930.8523960985722,Laminar,False,True,False
2.37481008054527,8,2.9905154539860863,1.1174511157354372,27.42412363188869,61.94502106094739,1.2913488273462546,0.06783045296413963,0.05111180354470333,2698.335163969056,Transitional,True,True,True
1.9694360922730483,29,0.714164532943229,2.6061184232053023,34.71077145535364,55.31087835508363,0.6849119202974824,0.05331490706307313,0.022481504264365057,763.7525892767414,Laminar,True,True,True
4.99166964121519,27,0.9073626063156532,1.440240681334588,37.49879037052264,36.22746414198464,4.905033671759382,0.01957205051958732,0.4080717944743263,2940.635926984078,Transitional,True,True,True
3.06860886144585,14,1.922404467085674,1.3043729152770713,33.413662539199436,52.62675790849625,1.2827942216387165,0.050563972748600465,0.06560656193220162,2536.4621848069078,Transitional,True,True,True
1.0722875892946104,6,2.085961880239135,2.8556729636822533,15.01577128143481,196.4937009265213,0.12356275860024347,0.3295671463549199,0.0022082468757674495,1350.4337256039344,Laminar,False,True,False
2.480091330340361,5,1.7732914610262138,1.500140582344898,10.86645730513107,53.911948845835994,5.402121323977806,0.052021541447869926,0.22329590435073582,5658.1992580779715,Turbulent,True,True,True
4.757365771467725,28,0.7666104063930865,2.317638451482751,34.965091379006424,41.12093668620324,2.0173356886691094,0.02921701169325917,0.15995339591391153,2057.041230405164,Transitional,True,True,True
2.156943818684561,16,1.06890081475669,2.393311839751124,24.60241303610704,77.36104018871748,0.5827955394912429,0.09805043075395245,0.02095095394104284,1453.948447929219,Laminar,True,True,True
4.111586009345138,17,1.0381456848430746,2.43720366687581,25.648476642332266,41.892918135869905,1.650354270521036,0.03028587947086244,0.11309289215228821,2598.638614505139,Transitional,True,True,True
4.563300451063796,5,2.7968509632864986,2.477338756969236,15.984254816432493,50.103416395561055,1.613448380289867,0.04705333159826398,0.12271082869241501,6461.557429803774,Turbulent,True,True,True
2.1349561547912863,13,1.1272631864234424,3.831183829658802,20.65442142350475,81.4788990022959,0.2980178674979471,0.10621743784145461,0.010604251340875271,1236.7554366742097,Laminar,True,True,True
1.7395783153924609,4,2.3796311066555007,2.279741650859676,11.018524426622003,76.34314065005039,0.7654319547608972,0.09441394697144873,0.022192147173508665,3485.3021553380518,Turbulent,True,True,True
1.8883147309465969,19,0.6174359438119854,2.537269872659083,20.731282932427725,62.46655986272425,1.52577208649574,0.0673123702921239,0.048018965116617185,1176.3750655017052,Laminar,True,True,True
2.576831972043701,30,0.6913160242551539,1.2493367203537427,35.239480727654616,53.61057580444129,3.11787858716866,0.0516366301608711,0.1339041538061108,1652.7261997412788,Laminar,True,True,True
3.624088881550511,8,2.502562776374281,2.6877134788323973,23.52050221099425,53.25887803021136,0.4849632525570236,0.05254699985489527,0.029292498859208024,3259.134444963152,Turbulent,True,True,True
0.953859176976231,6,1.2170365719081184,0.9801225182140256,9.80221943144871,80.96049289525163,4.357310376010904,0.0968345099635182,0.06927100815152921,2701.813733000569,Transitional,True,True,True
4.089205830009952,4,0.5070748417914662,2.400162765298534,3.528299367165865,36.09152175663296,172.45221316265682,0.0186639314866246,11.75320992438092,13130.532803998427,Turbulent,True,False,False
