flow_rate_L_min,channel_number,channel_width_mm,channel_height_mm,required_width_mm,max_temperature_C,pressure_drop_kPa,total_thermal_resistance_K_W,pumping_power_W,Re,flow_regime,thermal_ok,pressure_ok,feasible
1.7521861064461461,13,1.0401688614072397,2.8909395908337197,19.522195198294117,87.79328342265644,0.4564178669684265,0.11737375579581376,0.013328817420597706,1280.282330199985,Laminar,False,True,False
0.6220073126021117,19,1.5602466051103177,1.3368038627732355,38.644685497096035,107.10134754879762,0.17878937796001862,0.14106731851239251,0.001853471675111907,421.95848620657205,Laminar,False,True,False
2.8413414019960914,19,1.0429191415570076,2.475125619422348,28.815463689583144,64.34407045029035,0.6608237885396429,0.07362350016233986,0.03129376649669329,1587.2756533088964,Laminar,True,True,True
3.2482275821132642,14,2.3757882337437586,3.8462574698386374,39.76103527241262,93.68717175357759,0.07067732149587937,0.13294412023861266,0.0038262670852133676,1392.4163500539148,Laminar,False,True,False
1.4140685860898436,8,1.2620770605720932,3.617674131099169,13.596616484576746,119.10249136155014,0.2646839986419263,0.1780284088586092,0.006238022128669914,1352.591660945328,Laminar,False,True,False
2.330857236617925,9,1.2544845326898872,3.0941327365778157,15.290360794208985,65.48778290411983,0.6320329725541548,0.07480171131825802,0.02455297713098317,2223.8519710860382,Transitional,True,True,True
3.789948530706856,18,1.3124709638631786,2.7274601510813485,32.124477349537216,56.02378870749172,0.5027509013953024,0.0582505935511641,0.031756667334244565,1946.1250550248833,Laminar,True,True,True
4.647443604030629,7,2.3010114786599987,1.3568229616487675,19.10708035061999,43.51793949959187,6.395818279380538,0.033939472750527104,0.4954034125841543,6777.600101946631,Turbulent,True,True,True
2.437368013111952,7,0.5895548315803905,1.9369185354261034,7.126883821062734,41.14963114600278,26.58796316693581,0.02639519965625012,1.080077515948135,5146.266113545968,Turbulent,True,True,True
2.055062542990024,14,0.5098094655021996,3.464931406819522,13.637332517030796,57.31519060018876,2.5233061267998167,0.05762797951441111,0.08642586509472566,1379.0248243346318,Laminar,True,True,True
4.346440322648808,26,0.5848035013400483,2.627818722550175,27.704891034841257,40.63953362074012,3.1870381242709316,0.027968226105387056,0.2308711835525034,1943.0528381910249,Laminar,True,True,True
1.51595829564758,12,2.452237684861479,2.8795859827814354,34.92685221833774,130.68843722196945,0.06017867535842502,0.2018842825585846,0.0015204727021781168,884.7368710388334,Laminar,False,True,False
3.9793408460416746,10,1.961368487871353,3.6650974264353846,24.11368487871353,52.55880809890151,0.3170581934862627,0.05150134557094427,0.021028043665201158,2640.9449254991314,Transitional,True,True,True
3.6216438089617182,19,1.1085799723518601,1.6659393069937638,30.06301947468534,43.704787104908824,2.0955325030012917,0.0334361372362006,0.12648787193287803,2565.359794404133,Transitional,True,True,True
4.196709619710674,30,0.657223995083951,2.716199176152293,34.21671985251853,45.05365866562819,1.7088458670464077,0.03667835161292014,0.11952549814727477,1548.4626664408938,Laminar,True,True,True
2.909642237297938,10,0.9128042731506079,3.335691674388928,13.628042731506078,47.16328769979387,1.6667285008442811,0.03938082185252503,0.0808263940694132,2557.3388780481396,Transitional,True,True,True
0.5695031994695365,8,2.367103600774855,3.064335294515704,22.43682880619884,189.31831823990046,0.032479628990320336,0.3033683439939928,0.00030828754379284905,489.4126384309499,Laminar,False,True,False
3.423559893658945,5,0.5708017088105175,3.30621833902556,4.854008544052587,37.77808305559367,32.869824466580525,0.02135282985805113,1.87553021258991,6594.680747722762,Turbulent,True,True,True
1.0656824171289858,15,1.2019687103992642,3.813740243769211,25.029530655988964,86.44957297106339,0.10950406344743922,0.10939571078686887,0.0019449425836685474,528.9177117943386,Laminar,False,True,False
1.2231067456280635,10,1.595793787204463,3.2568559474454277,20.45793787204463,129.16469764813442,0.12109870325471028,0.19656396806169799,0.0024686106806274546,941.1726826057028,Laminar,False,True,False
3.2877794974614782,24,0.7908655047123345,3.6862695921170454,30.48077211309603,52.464332717784295,0.6565571076288128,0.05055173765591953,0.035976916622910325,1142.549800372987,Laminar,True,True,True
0.9521995301827617,12,2.0069203983211104,3.91619963775184,29.583044779853324,120.27507128252995,0.03384370357177901,0.17543737159673384,0.0005370993106782105,500.24191676521343,Laminar,False,True,False
1.886423220525754,10,2.9419791930079477,1.948941961076761,33.91979193007948,133.5367379558063,0.14434763912475687,0.2094450851776451,0.004538345637883553,1440.2317107854838,Laminar,False,True,False
2.439197455295223,4,2.281530292734346,2.615348855005485,10.626121170937385,63.34853999688495,1.1348064588290359,0.07079744551171521,0.04613361711047279,4649.984207205788,Turbulent,True,True,True
1.8589397554039504,8,2.5684062998679895,2.191820117212409,24.047250398943916,121.44416215009915,0.19056488030025384,0.18514715174526916,0.005904143866232282,1822.7689214628117,Laminar,False,True,False
3.5261343214102454,6,2.6512617502978637,0.5620283274982782,18.407570501787184,41.6236048901308,40.41593392833841,0.02916614760165336,2.3752001959427145,6829.3845146609265,Turbulent,True,True,True
4.967012126522258,11,1.8480741893018597,1.0969285266480604,25.328816082320458,39.45258747679969,9.074633405185015,0.026007985848914145,0.7512302361216323,5725.332749702787,Turbulent,True,True,True
2.0562937014024647,28,0.8008664675950784,2.228895052836559,35.92426109266219,60.09817654329977,0.6993794737762125,0.06319814392708842,0.023968826780269927,905.1125054016409,Laminar,True,True,True
3.243232546147633,19,0.9496291335918656,2.3628365722928626,27.042953538245445,53.29768299255809,1.104313265878436,0.05215831954732901,0.05969241208399214,1924.2300600624026,Laminar,True,True,True
3.6254642047853847,6,1.7854363305264456,1.7442772420416266,13.212617983158673,46.90439396625524,5.226347476876139,0.03983953803706114,0.31579892831974754,6392.294912760095,Turbulent,True,True,True
0.7301055278563903,9,1.7429855997452215,2.3857619569148243,19.686870397706993,165.65409714924766,0.11343233018601132,0.2615982032537072,0.0013802928551073024,733.6834024012779,Laminar,False,True,False
0.7857535426249579,11,1.1796821828338049,1.544964718609972,17.976504011171855,139.18381260113287,0.5172260021747291,0.21005351952515228,0.00677353605910896,978.9653745740042,Laminar,False,True,False
2.2391289534253174,30,0.5146268456169135,3.492102217213392,29.938805368507406,45.51871216119214,1.217693179031342,0.03461065136061001,0.04544286755929328,695.5875044618667,Laminar,True,True,True
2.629191539480277,11,2.2997257592735423,3.8552984207034964,30.296983352008965,107.71348135043625,0.078417872312731,0.1599536553363416,0.003436260107144616,1450.0523266330877,Laminar,False,True,False
0.5127410297918178,28,0.7966017600848467,2.1028777018888256,35.80484928237571,72.93586394536355,0.1935390240693092,0.06780614979247637,0.0016539233084366836,235.83263314738005,Laminar,True,True,True
4.310519364011521,22,0.6787396224611706,3.96364719707522,25.432271694145754,45.54102176726448,1.329557512429805,0.037743612083334294,0.09551805671492772,1575.9756099603055,Laminar,True,True,True
3.1137612265326338,8,0.5487756633385108,2.553880773564848,7.890205306708086,37.741871209645815,22.568221774820955,0.020862201983506728,1.1712008985704498,4684.308922418429,Turbulent,True,True,True
2.727007088033774,14,1.038292505431222,2.2165663675562524,21.036095076037107,53.95786348756066,1.284340808368576,0.05263874273883335,0.058373441464535554,2234.652333039779,Transitional,True,True,True
0.5575516881034388,13,1.3302861029140711,2.180777518214164,23.293719337882926,125.22885705863817,0.12783540020156373,0.17464777806497975,0.0011879140530293422,456.12826035840476,Laminar,False,True,False
4.73596581589948,7,1.4759996155644366,2.9038594718683695,13.331997308951056,41.99990992773936,3.199812176645462,0.030961290023297776,0.2525700180981969,5768.1198781368785,Turbulent,True,True,True
0.7026092394368659,9,2.2923622654482445,0.517092040004367,24.6312603890342,137.82310839774212,2.1865064618657177,0.2051648843448414,0.02560432736992108,1037.6079036105914,Laminar,False,True,False
4.214232456056589,5,0.6367109626556495,1.194277450020408,5.183554813278247,36.89501724135865,282.9875522837733,0.020375326450862468,19.87625545823814,17188.84851711715,Turbulent,True,False,False
3.448479182391793,4,2.0598729904985342,1.638072441812519,9.739491961994137,50.47793909439228,8.112719225117823,0.04678291594813132,0.46627572267347495,8705.445798963266,Turbulent,True,True,True
2.384753899876377,6,0.5639124829872462,3.047298745670773,5.883474897923477,41.153324656033014,15.279515491003098,0.026272327105256447,0.6072980692565192,4109.824928935544,Turbulent,True,True,True
2.1544035928862897,12,2.038955015398404,2.019444707958617,29.967460184780847,100.95827416387064,0.2629873015413066,0.14523703225966753,0.009443013122067684,1651.8663103298052,Laminar,False,True,False
4.451314349729308,14,0.7762499578589204,3.298611142805611,17.367499410024884,37.423635024009755,3.3402272526180536,0.02161443311825407,0.24780669168226072,2913.6093136916506,Transitional,True,True,True
0.6241008228835839,25,0.826835922427616,3.5704361903504753,32.670898060690405,64.6688078682998,0.11088195064152839,0.05627984544027029,0.00115335861063858,211.9899644066216,Laminar,True,True,True
3.20928353524841,4,0.7089569550364754,3.7509522459201077,4.3358278201459015,40.584155957172065,18.4701577052418,0.026684328726898552,0.9879328836145677,6717.473728722275,Turbulent,True,True,True
1.9813394063949903,15,1.2821194342510074,1.1696367154148826,26.23179151376511,69.28865819130613,1.6186955234455918,0.08131436417495248,0.053453087125965276,2011.7510737266434,Transitional,True,True,True
4.96583711975508,17,1.3735809246343949,1.4100188333071826,31.350875718784714,38.03208425302225,4.479990312615242,0.023166293874081225,0.3707817031754656,3918.5072626493607,Turbulent,True,True,True
4.555475283242008,28,0.7248107252859172,2.957447077944251,33.79470030800568,44.77118143617821,1.3900060670330399,0.03638344475271765,0.10553563803209078,1649.8534492127533,Laminar,True,True,True
2.6557058245758043,30,0.6243218834942944,1.8827650329013783,33.22965650482883,52.879413441083784,2.0458901780841114,0.05034016443746765,0.09055470770634007,1318.4790026380522,Laminar,True,True,True
3.491651961833771,10,2.914213890376253,2.789537508066378,33.64213890376253,70.45041770401309,0.164545419364854,0.08677947005629677,0.009575588938934218,2285.8843621247315,Transitional,True,True,True
1.3193451328498096,6,1.7271295972670657,0.981367665960944,12.862777583602394,69.47482441363026,3.692681176571808,0.07804243959330041,0.08119868229126873,3031.5355449633757,Turbulent,True,True,True
1.9336864612420008,5,2.601085798208243,3.8203062995118926,15.005428991041214,108.24378362473965,0.12416841798637022,0.15904562994256094,0.004001713146234698,2248.903186837576,Transitional,False,True,False
4.199341763061552,16,1.92006060334693,1.0833104534842826,38.22096965355088,41.36285831107328,3.1854194542873895,0.029298900176202326,0.22294441578762952,3263.1432854393843,Turbulent,True,True,True
2.1908611004304097,4,1.5697973603629385,3.800292652342132,7.779189441451754,60.097028734673685,1.044061356877495,0.06362569336220582,0.03812322355409159,3808.5282788754002,Turbulent,True,True,True
0.76621605841439,11,2.5399691696065605,1.259141444999487,32.93966086567217,150.37529615017397,0.18128421182292526,0.23196950143469933,0.0023150479039286856,684.6372471366751,Laminar,False,True,False
1.1889857842878064,8,0.5046236424947432,3.0938000913051233,7.536989139957946,78.36507144264094,3.085767551835652,0.09462707688906435,0.06114889587915295,1542.2623959256728,Laminar,True,True,True
4.382492222711577,6,2.212910857715095,1.831916566473262,15.77746514629057,46.153024291419825,3.9151817357002314,0.03902244357352008,0.2859708917868113,6743.010000860077,Turbulent,True,True,True
3.65674525332871,14,1.0840373066846893,1.2319473949895547,21.67652229358565,39.60540540420038,8.973643506597805,0.02527551523299794,0.5469054716302587,4211.287403370005,Turbulent,True,True,True
0.5523109261717227,25,1.116841980074546,3.1752479483812186,39.92104950186365,74.25376077278398,0.05394020842920217,0.07245268045172083,0.0004965294412571403,192.2023574965196,Laminar,True,True,True
3.0636945777556432,11,0.9445612093301412,2.4884461483209304,15.390173302631553,43.34731253836457,2.815259606188629,0.03199755980126632,0.14375159317424316,3029.4371406131936,Turbulent,True,True,True
1.514496157586469,9,2.7205201542988657,3.017396768307728,28.484681388689793,159.23690841334115,0.059262452185947743,0.258972060520656,0.0014958792687461617,1095.1038540160675,Laminar,False,True,False
3.4299500751555034,15,1.2037086233053471,0.9360358271380245,25.055629349580208,40.064070030900965,10.68679917435271,0.025932634850214464,0.6109197938540476,3990.4192595167087,Turbulent,True,True,True
3.8882704293497046,13,2.056900424560593,3.912896617827028,32.73970551928771,71.37903717294417,0.13387178456218238,0.08905710403601035,0.008675495020623467,1870.843419341903,Laminar,True,True,True
1.5586697566712409,10,2.0400272299724014,1.5416564773215067,24.900272299724016,120.68284417673492,0.3971733633487967,0.18213321729652673,0.010317701826786123,1624.990305334796,Laminar,False,True,False
3.6296525591639357,5,2.251817904346005,2.0941116373676465,13.259089521730026,50.98903865408853,2.69182703724177,0.048013407637668856,0.1628399482425211,6237.294736752392,Turbulent,True,True,True
2.9137870257781904,6,1.6715123595001864,3.570797120821752,12.52907415700112,53.045570503502404,0.8065041650075635,0.05115242266949814,0.03916635620391853,3459.137263330762,Turbulent,True,True,True
1.436433601533729,10,0.7124006483540273,1.4176046360259593,11.624006483540272,57.82522927546188,5.554231882386545,0.055632332129740995,0.1329714217761661,2518.1916051035064,Transitional,True,True,True
0.7901537530642821,26,1.0212573200401138,3.886945092938406,39.05269032104296,63.51177910481834,0.06916969848815561,0.058811440175655705,0.0009109116143123495,231.20631484160845,Laminar,True,True,True
0.9856307628907336,16,1.995137938410088,2.186465325463863,39.42220701456141,112.241465396353,0.07656986100241485,0.1598827641201535,0.0012578268419041264,550.0920115754258,Laminar,False,True,False
3.1013802364927137,21,1.3532046945412153,3.120682306238775,38.41729858536552,69.14776370258924,0.23332752192103087,0.08365553736252783,0.012060622751928426,1232.6353162019984,Laminar,True,True,True
1.5220499236354204,29,0.7543781283021945,3.8580061156723082,35.87696572076364,51.64095016523373,0.26741781775818013,0.04382730019394347,0.006783721151626482,424.90252976651306,Laminar,True,True,True
4.048054788536577,6,1.112398124927518,2.3520153289311203,9.174388749565109,41.42521127824379,10.443457858284813,0.029295536526646557,0.7045948265351629,7271.9236744800755,Turbulent,True,True,True
1.5235444163891017,13,1.815860896166645,1.235308600901813,29.606191650166384,111.1795742062703,0.5825383365132808,0.16291382259138348,0.014792050498790076,1434.2647685541006,Laminar,False,True,False
4.6293631446659855,14,0.775280183359339,1.5595292637956772,17.353922567030747,35.86913870779601,18.544811200689583,0.018629777830205096,1.4308444249543555,5288.416714538312,Turbulent,True,True,True
1.8682014761334276,23,0.6902987167844011,3.864303749232712,26.876870486041227,53.9481363425508,0.5236426253185681,0.05019347745683575,0.016304498759775538,665.9310958469167,Laminar,True,True,True
2.7097824944115763,18,0.9760843100731033,1.4478725823830954,26.069517581315857,49.69571788283757,2.4800863483449183,0.04408090864939283,0.1120082428562365,2319.107778686156,Transitional,True,True,True
3.179283104902318,15,1.42479137089768,1.716034139496236,28.3718705634652,49.93900123047379,1.256866390862797,0.045351707399771554,0.06659890135982739,2519.869386316897,Transitional,True,True,True
0.6289503305901147,8,0.6011576995720687,2.0021212240505504,8.30926159657655,125.78827288202004,1.8096499506925243,0.17869656189902175,0.018969665579007467,1127.689553708138,Laminar,False,True,False
2.5450740776681315,8,2.1719490139109148,2.1986997247246243,20.875592111287318,63.3732724015509,0.5419932934523091,0.07109233868703282,0.022990218023924144,2717.99362085604,Transitional,True,True,True
0.833508798490206,12,1.370177987283189,0.8568695684746639,21.94213584739827,133.5282597177446,1.26201737687567,0.19979170658424383,0.017531709791223354,1164.6175988111795,Laminar,False,True,False
4.376251071966026,9,2.3910482312260157,2.3742349054140113,25.51943408103414,47.02025020156809,0.8473489930774334,0.04075221251033598,0.06180353232140751,3810.2625977014177,Turbulent,True,True,True
1.6254504577756308,4,2.937063851935516,1.1098406734218789,13.248255407742064,70.36361685380481,2.660127165924756,0.08187407343627631,0.07206508199322977,3749.5114497701425,Turbulent,True,True,True
0.6459563293222862,17,1.265016805141086,1.8769701771722764,29.505285687398462,105.89723295264024,0.16542925836536002,0.13951684006190865,0.0017810012749366012,451.5790152449723,Laminar,False,True,False
3.6230887302713435,19,1.2686791150308825,1.7811538574836467,33.104903185586764,48.00224175689702,1.2262958503726273,0.04203263118360779,0.07404964459105966,2334.7114368165653,Transitional,True,True,True
3.250526674820893,16,1.1361251565132742,1.0318163392332003,25.678002504212387,40.80149380447393,7.701245230594292,0.027175897830768236,0.4172183841897321,3499.210674404206,Turbulent,True,True,True
0.605131653232104,25,1.0103136989254873,3.9886907489858308,37.25784247313718,66.70386694070963,0.05463591632292065,0.05962716755516859,0.0005510320395056645,180.80491647875084,Laminar,True,True,True
4.784460190453087,16,0.970099266293939,2.6590581398082422,23.021588260703027,37.797341792523646,2.602446077650973,0.022586951710819494,0.20752166093869773,3076.7418193091326,Turbulent,True,True,True
4.068530204262387,4,2.709077132788926,1.5517801374544058,12.336308531155703,49.61308514944455,6.688372039824597,0.045689174702611184,0.45353072768950675,8913.832389735639,Turbulent,True,True,True
2.2586207048130618,23,0.5674345463347872,3.5238923856823576,24.050994565700105,50.96106981834979,1.2131693129226047,0.0455508293121576,0.04566815547684718,896.2624080998178,Laminar,True,True,True
2.020767869237817,16,0.9981961343884131,1.9321897208498353,23.47113815021461,75.305501608606,0.9316076292522745,0.09348976300211125,0.031376046065496876,1609.3686338829882,Laminar,True,True,True
3.697535187045611,5,1.0384411655390564,1.1041453846238851,7.1922058276952825,41.14751194076086,79.90808292702792,0.028403141130488887,4.924382472534073,12888.068445308749,Turbulent,True,False,False
0.9998854216772131,22,0.7919492623323272,1.822060953102969,27.9228837713112,77.14348882719396,0.609736212069462,0.08989495522479667,0.010161105825282344,649.2383600803608,Laminar,True,True,True
2.6878786662642886,10,1.638212431452295,3.402235239221726,20.88212431452295,75.70522756276984,0.2690495372804357,0.09605665192139427,0.012052875190406022,1991.2438475206397,Laminar,True,True,True
1.6429792385062014,6,2.7703070463220056,3.8592989920127545,19.121842277932032,173.91610245513968,0.06008729133218366,0.2890734981180478,0.001645369535947523,1542.328915090313,Laminar,False,True,False
1.1340123494229002,21,0.6842430300786193,2.621523721331871,24.369103631651008,66.61249293619112,0.603226969142498,0.07053520041887897,0.01140111387520899,609.9723921708221,Laminar,True,True,True
4.121051639044939,6,1.1472141566479717,3.7673686049402595,9.38328493988783,41.61395738855253,3.699182275667844,0.02973599701527503,0.2540753530044493,5218.6004824846805,Turbulent,True,True,True
4.618373710070727,6,2.3570053611816135,2.90290795624151,16.64203216708968,47.88777934640498,1.2391319263099678,0.04265966242299957,0.09537957186298754,5464.408166967234,Turbulent,True,True,True
3.5721583097638927,4,2.8338478880017717,3.729718303771382,12.835391552007087,59.00924455335179,0.5747887279448036,0.06399000767673278,0.034220605514777465,5080.5968409821635,Turbulent,True,True,True
3.8276996421840384,11,1.6723255176794825,0.6649050577675031,23.395580694474308,39.380149017548575,26.10638197507332,0.025000762344990386,1.6654564824117997,5559.394643093971,Turbulent,True,True,True
0.6274010756166606,13,1.989411734232644,3.2933478272164285,31.862352545024372,123.7564946433356,0.028286238719252246,0.17457650738527225,0.0002957802766268082,341.1339624344658,Laminar,False,True,False
4.768095921231286,7,0.9384051981903669,1.4643475827865542,9.568836387332569,37.74819609444036,46.393586184497785,0.022478337675396087,3.6868178176266007,10585.75289598582,Turbulent,True,True,True
1.3342581243203882,20,1.1178838744903747,2.4513483145252635,31.857677489807493,80.57433267593406,0.24360765580607996,0.10036336590081207,0.005417258231765116,697.9413934482715,Laminar,True,True,True
1.886912626279356,12,2.3223619790391905,2.4877890649996246,33.36834374847029,123.10806042795927,0.11208041103946438,0.1885897086864399,0.0035247657124824246,1220.6628506336558,Laminar,False,True,False
2.8951869443632128,18,1.3060238384508032,2.7234445213397476,32.008429092114454,71.7305359005979,0.3518158877366386,0.08849062474809027,0.016976212749911162,1490.5283939442124,Laminar,True,True,True
3.4943320241580516,4,1.593637057801153,2.7375406401948204,7.874548231204612,49.09714108648306,4.680392959689137,0.04407607780191267,0.2725807834114273,7531.510255705038,Turbulent,True,True,True
4.206302997050182,10,1.58372255667684,2.0262990251819692,20.3372255667684,42.649959788815664,2.5969351159934266,0.03187877435202787,0.18205826602580025,4350.855423324581,Turbulent,True,True,True
4.929820120736673,14,1.1057149751093545,3.686025831340335,21.980009651530963,40.01745215450692,1.1745650046643148,0.02711585796181175,0.09650656988512174,2744.060081233947,Transitional,True,True,True
2.4152150700426382,7,0.7426223413805759,3.4392573698880184,8.198356389664031,44.795376111358436,4.113993409149914,0.0336325360811019,0.16560298133058268,3080.8469945508045,Turbulent,True,True,True
2.726302772874468,30,0.777478414437776,3.83371982686751,37.82435243313328,49.05757890358479,0.43040125459046163,0.04283681031070743,0.01955673556397709,735.9070000433946,Laminar,True,True,True
3.6557441355937224,14,1.6508235234681843,0.7474679161376967,29.61152932855458,40.00099212520639,11.85311492312237,0.026065611002709363,0.722199256145384,4065.6472589602863,Turbulent,True,True,True
4.203710513498718,7,2.5166478273422426,0.7802169899227385,20.616534791395697,41.572433917599085,18.94252087763046,0.029721612744346832,1.3271479027577358,6801.700706836593,Turbulent,True,True,True
4.496887389785826,27,0.6086702454531128,3.826153488478911,29.434096627234045,43.34810824790212,1.558349156895246,0.03349614227369098,0.11679534454209341,1402.3479432689207,Laminar,True,True,True
4.178551323220715,5,2.945853512991238,3.9738671175979143,16.72926756495619,55.03831240021827,0.4016385832266016,0.056632758181919554,0.027971123889966826,4509.735515055531,Turbulent,True,True,True
1.0651000353401534,8,2.8410930973210133,2.8927723342087077,26.228744778568107,186.87873829966034,0.046517831241886534,0.3102466579547565,0.000825769061661344,867.0353665656825,Laminar,False,True,False
0.727074279360685,8,2.9605751953652315,3.327342827262502,27.184601562921852,191.67604829729157,0.02218319926559427,0.3135599325416157,0.00026881389366577383,539.7166554384269,Laminar,False,True,False
2.583864044664061,16,1.7809747517476673,0.6512268814575138,35.99559602796268,49.27681972625246,5.267138163749233,0.042984316466832616,0.22682614865982548,2479.3280688853333,Transitional,True,True,True
2.7528496001912686,18,1.212628001187391,1.443678486688651,30.327304021373035,55.63809585411208,1.4659514022236306,0.05604874542318196,0.06725906219185251,2149.8872966383697,Transitional,True,True,True
3.4202610381040177,13,1.5731440518032964,1.9903084294977358,26.450872673442852,48.30478416686124,1.0770868547352532,0.04240217794583065,0.0613986367317498,2756.9495945423528,Transitional,True,True,True
3.167351843862324,5,1.3409747342150937,3.3147357298339206,8.704873671075468,47.7775840024691,2.7581153122635103,0.041011822609419435,0.1455986936647123,5080.70802796346,Turbulent,True,True,True
3.444957754459756,15,1.001762922053735,2.6346886299690206,22.026443830806024,46.815749290538825,1.3338955269557493,0.039454270747972774,0.07658689565375652,2358.298270593731,Transitional,True,True,True
1.135247457746594,5,1.958644094586621,2.724894247604113,11.793220472933106,166.03779975716878,0.21080542625196685,0.2693996200901124,0.0039886054038622085,1810.2157977560016,Laminar,False,True,False
1.1536798537554582,17,0.7389963216269259,1.4054785809137524,20.56293746765774,88.202357279891,1.652294286760325,0.11393125984099133,0.031770310518510515,1181.678452622121,Laminar,False,True,False
3.2316342446957607,10,2.447808827250884,3.109986838103496,28.978088272508842,73.85418278700999,0.16654583239881274,0.093255394623047,0.0089702535881894,2171.2184602064704,Transitional,True,True,True
1.9860455505097214,29,0.7792684494378963,3.621787921420882,36.59878503369899,51.820664153909874,0.3481354004204124,0.04639558643039581,0.01152354604966467,581.05624437639,Laminar,True,True,True
2.7538407725748293,13,1.837421825292948,2.863935849328397,29.886483728808322,85.81277886328765,0.2006679695067601,0.1163999929230065,0.009210127269625308,1682.5038907267242,Laminar,False,True,False
1.939550133210523,6,0.5231223292090896,2.6756243675171674,5.638733975254538,43.24453219080067,16.793013997892064,0.02906962563165807,0.5428482089436287,3773.5821230337524,Turbulent,True,True,True
0.6804298329326826,9,2.561938070317118,3.9959667131986807,27.057442632854062,163.1040184673995,0.017891742785105396,0.25505909148986367,0.00020290125923572988,430.4865900897586,Laminar,False,True,False
2.166363112928754,15,0.5503173162504927,2.225160856785702,15.254759743757392,52.399910242023225,4.061781062584557,0.048157179031226884,0.14665487777959568,1943.0593844078012,Laminar,True,True,True
1.7432392884439651,5,2.2787578758192346,1.9151314408208338,13.393789379096173,74.03041531364528,0.8454261502016825,0.08980586901003332,0.024563001341825028,3104.2302975982902,Turbulent,True,True,True
4.652533759096267,18,1.2826450047667652,3.599576943844358,31.587610085801774,50.87221149677838,0.42476939880785936,0.048651404401770106,0.03293756612974319,1976.8941038834018,Laminar,True,True,True
2.5784526213968526,9,1.294722071683947,0.6305453456437917,15.652498645155521,43.135929431188835,36.83797927300171,0.030690847485095145,1.5830830703905694,5556.604447898798,Turbulent,True,True,True
1.854939332561623,21,0.6264774574371774,1.723732289056342,23.156026606180724,64.06020876058517,2.328279214664976,0.07036255010028436,0.07198027820779584,1403.420090799995,Laminar,True,True,True
4.994707020199276,11,2.6494324900647674,0.8002219987565136,34.14375739071244,39.02347580161978,9.75362838649912,0.025165826973185555,0.811941936241035,4915.0238676089775,Turbulent,True,True,True
2.5687056350119972,12,1.3786571634540916,1.2055400213099547,22.0438859614491,47.91178670458352,3.5532039836776668,0.04022138481283433,0.15211891825366497,3093.081335322075,Turbulent,True,True,True
2.176278156755888,7,1.7257701872227322,3.455169109229616,15.080391310559126,79.74391220569738,0.29952259672355264,0.10287544659051406,0.010864074745071171,2240.7414924853156,Transitional,True,True,True
0.8240934359146277,10,1.5417781760214397,2.5394552862541455,19.917781760214396,144.20418392335304,0.13489290831585754,0.22094630251690708,0.001852739338242198,753.9957762718537,Laminar,False,True,False
2.956683835909448,11,1.9199419094551844,3.636877529130209,26.11936100400703,83.46990769015908,0.15670282987751025,0.11207275004143202,0.007722012069001711,1806.216534671884,Laminar,True,True,True
3.9357971964486116,7,0.884584213140625,3.1595211206997993,9.192089491984374,39.38217542675122,7.552919356497053,0.025108071655787503,0.49544598047172594,5191.538871741735,Turbulent,True,True,True
1.9675102916376237,16,0.8117483769072147,0.9410878363437144,20.487974030515435,48.53619782620899,7.83858022551958,0.03975839405508849,0.2570414544256157,2619.6277960783477,Transitional,True,True,True
0.5960639519474036,11,1.068271561562948,3.4120270167439046,16.750987177192428,110.74230443720245,0.13259951528672462,0.1473422775544435,0.0013172965184685872,451.62410324253204,Laminar,False,True,False
4.569955313736795,24,0.9214151491297315,2.9810241481757935,33.61396357911356,47.012725570950934,0.903309087225873,0.04087654214216966,0.06880136938524353,1822.0003344981235,Laminar,True,True,True
2.571375778205274,13,1.7110429845041313,1.8260586025497194,28.243558798553707,69.42226083542761,0.5754196223492749,0.08324815044508141,0.024660334653549203,2088.1349391615354,Transitional,True,True,True
0.9707390375750571,9,0.8148325107926309,1.4852820247048437,11.333492597133677,105.53387865572773,2.0406047986740097,0.14624361523126525,0.03301491230559752,1751.0333586300653,Laminar,False,True,False
3.949932582293316,16,1.0128006285184183,2.1667076809841497,23.704810056294694,40.48585129016733,2.493067684561497,0.027328507888782543,0.16412415461853355,2899.303188014107,Transitional,True,True,True
4.520804000166621,9,1.3447307678650149,1.3908684170400798,16.10257691078513,39.9069386300162,12.698255153444267,0.0266307325328402,0.9567720448804543,6856.533471096834,Turbulent,True,True,True
4.5346521863586595,27,0.8650174370487747,0.7077042509241933,36.355470800316915,34.81825507565318,26.422154626496457,0.01646308629774389,1.9969213540891455,3987.6059810496845,Turbulent,True,True,True
4.024152480985114,9,2.5681545612097914,2.175852910682125,27.113391050888122,49.13434343348067,0.7534912871230782,0.04469268583722974,0.05053606387461671,3519.4147636985704,Turbulent,True,True,True
3.836171211811641,13,2.527320035683011,3.3836605301610065,38.85516046387914,77.72083460549663,0.10773142853038917,0.1016904358532402,0.006887936745593703,1864.142015584125,Laminar,True,True,True
3.0479261874728847,13,1.0453695396825933,3.8957811131312763,19.58980401587371,61.87516585649236,0.5399317898371085,0.06902896625638513,0.02742787069489382,1771.8089638661404,Laminar,True,True,True
2.9710483168611286,24,0.7737999343266226,1.394591500936594,30.071198423838943,46.87374764184441,3.3484301966765195,0.038903961324940214,0.16580579833271253,2131.7913054929377,Transitional,True,True,True
1.6395065865083798,13,0.9302574127854164,0.9580743838952486,18.09334636621041,56.63386611686338,5.50581628162961,0.054490473554671,0.15044703429728037,2493.8791498458163,Transitional,True,True,True
1.7543714629617335,9,0.9155925286457216,1.620165528203545,12.240332757811494,53.80432924168146,4.002785671479508,0.049406077832908256,0.11703954923992947,2870.483982735778,Transitional,True,True,True
2.9215878312527876,7,1.710619008683904,2.8235121146589317,14.974333060787327,52.292846927684984,0.9724304050821394,0.0496601621763757,0.04735068063713663,3437.2468963605584,Turbulent,True,True,True
2.6695600242921764,8,1.7786638022271488,1.191550410649569,17.72931041781719,49.10696884045728,4.7033529922634685,0.04282339643634549,0.20926471880469244,4195.133911233853,Turbulent,True,True,True
0.9035289741044188,23,0.59308496260822,2.507575584416439,24.64095413998906,63.58720552771332,0.6777622722544988,0.061247557763241346,0.010206297508946452,473.09016708148147,Laminar,True,True,True
1.1996357474957264,6,2.521761873574853,3.6463345236168725,17.63057124144912,203.7649637716792,0.05810388613254606,0.34553430850162836,0.0011617249812170577,1210.4055122473208,Laminar,False,True,False
1.8158367209005233,5,1.5240296890502072,3.5854957044959574,9.620148445251036,72.7120988295137,0.5468749613872987,0.08749927068174768,0.016550593943801883,2654.056262803613,Transitional,True,True,True
2.299186325035545,8,0.7708407400340573,3.9463383246687704,9.666725920272459,53.520684462671895,1.7583295401353367,0.05078247061027257,0.06737878722642007,2275.022599838442,Transitional,True,True,True
2.735620099288952,13,1.2667909844835197,2.1892183684675484,22.468282798285756,57.102421353417384,0.9113975100305559,0.05894447288445332,0.04155395578135822,2273.638535622675,Transitional,True,True,True
1.486768780265842,13,1.0735777641902615,2.677709663774788,19.9565109344734,95.5351578551742,0.4012974877058107,0.1313913571481255,0.009943942938668581,1138.4229337493662,Laminar,False,True,False
0.5646434318748526,9,2.386977374777551,1.7522020265564977,25.48279637299796,184.39539016125465,0.08668831416431984,0.29330500894283046,0.0008157997868864491,565.9804342614196,Laminar,False,True,False
1.214447509592054,17,1.7857389648242432,3.6560285921271993,38.357562402012135,92.22330537689172,0.04487054435248245,0.1225972938404212,0.0009082153473818686,490.20048554107206,Laminar,False,True,False
4.007986329957186,6,2.664558764925795,0.546806112574567,18.48735258955477,39.9914202229514,54.05490197427692,0.02639241567118719,3.6108551363346266,7767.284717982599,Turbulent,True,False,False
4.145060764972596,14,0.5759204027643736,3.0373853561686577,14.56288563870123,35.725231175004375,8.137793937491072,0.017978770562664136,0.5621941727287684,3059.7225662261167,Turbulent,True,True,True
4.4817033743290615,23,1.231129126150991,1.285119237270444,39.31596990147279,39.0890114207712,3.2776165184426116,0.024967106764805368,0.24482175017434873,2891.6495929884345,Transitional,True,True,True
1.3006616752709819,14,2.262536251612192,1.659625143805602,38.17550752257068,122.752497115049,0.15926959500561413,0.184441107525816,0.0034525976376622142,884.4937006564215,Laminar,False,True,False
1.5695018671333405,26,0.8203447825215897,0.8937953413532351,33.82896434556133,72.44694560084955,2.686467927988844,0.08572513918098093,0.07027360714953877,1315.0009447659306,Laminar,True,True,True
3.3146518334769044,5,2.900531559942418,1.4769728556422337,16.50265779971209,52.76414816928833,3.0901297362572087,0.051186852911408336,0.170711736599441,5654.903748134414,Turbulent,True,True,True
0.6161218726182423,6,2.6383243096079623,1.7865558854760506,18.329945857647772,249.29124513662535,0.11326775699727455,0.42522611541408994,0.0011631123758071467,866.5582409473128,Laminar,False,True,False
2.0433464733873183,14,2.1510551455472706,1.7557768005630172,36.61477203766179,105.8030059659347,0.2483291285247911,0.15456346011639369,0.0084570408168413,1394.99658226951,Laminar,False,True,False
4.203475383050252,7,2.076545759075323,3.579693234078882,17.53582031352726,48.09045926279529,0.6791989083998735,0.04275747194759317,0.047583264860891185,3964.300925828143,Turbulent,True,True,True
3.3015252109463433,7,2.241348212261813,2.119073486242332,18.68943748583269,51.62792304908311,1.234300756675598,0.04889714140977315,0.06791791776757725,4038.982604984557,Turbulent,True,True,True
0.6036012570755305,11,0.5377992719389255,1.0536807933052756,10.915791991328181,118.93185051599326,4.5526997279168,0.16402284045207052,0.04580025464763344,1287.478971234597,Laminar,False,True,False
4.913366551657941,7,2.5217359005430056,1.0137151407102065,20.652151303801038,41.52056320866406,12.30817495353606,0.030112304953571464,1.007909585477635,7413.447125170959,Turbulent,True,True,True
3.5144354545045933,15,2.102224289149132,1.7498470744674368,38.533364337236975,57.667631154734536,0.5395262109979032,0.06124061507463223,0.03160216740942596,2271.1921850708013,Transitional,True,True,True
1.8263149450200284,11,2.461721381926078,3.346990313502045,32.07893520118686,130.68893436064724,0.059223593885610985,0.203498409893539,0.0018026822435181355,1067.3013609340164,Laminar,False,True,False
1.4363207397578843,6,2.0666255814019485,2.0292833698826747,14.89975348841169,109.3806801275569,0.40287521828866885,0.1587424466396037,0.009644300526041667,2182.3971408915145,Transitional,False,True,False
0.8940760190608195,24,1.1116546756103634,2.2883776941787595,38.17971221464872,77.16395878823666,0.1544661810471791,0.08823267163651834,0.0023017418038364947,409.1325661610852,Laminar,True,True,True
3.5027971777896068,30,0.7877234109967288,3.087935328512656,38.13170232990186,50.245771127640936,0.7215876578770951,0.04638329028253116,0.04212625352566168,1124.9471088635562,Laminar,True,True,True
3.4172997342760647,10,1.8208249791717024,3.841782596041146,22.708249791717023,62.467002867419694,0.24512389539343385,0.07072296938018136,0.013961030376544925,2253.4633759370454,Transitional,True,True,True
4.599040267710338,17,0.7799583096782182,1.7906321857341518,21.259291264529708,35.82684419150156,9.45932615146395,0.018524693510565494,0.725063697933136,3929.789521219044,Turbulent,True,True,True
2.8254714429632837,10,2.541408323635115,1.8526894604804494,29.914083236351146,66.76918808751083,0.4315280866807051,0.07844528862970657,0.020321171429215277,2401.071550238512,Transitional,True,True,True
2.7950453790992666,25,0.8962977380178743,3.285671518270789,34.407443450446856,56.99841427018957,0.45217437222486395,0.058848299102035206,0.02106413149390363,998.2789551335541,Laminar,True,True,True
3.1233738274044227,23,0.8743513097802037,3.538803553814306,31.110080124944684,56.0401985436573,0.5290572780712217,0.05747308006059852,0.027540727592091297,1149.0286564345292,Laminar,True,True,True
2.4201556678661422,19,0.988490910846626,3.2492723991821375,27.781327306085895,67.31942154503443,0.40877680344988215,0.07869279027748767,0.016488391629357273,1122.3721989581024,Laminar,True,True,True
4.710722722632402,8,1.4456248056353733,0.7758982635753148,15.064998445082987,38.22626962848247,59.94063091692244,0.023397727020476888,4.706061534487814,9897.61654939569,Turbulent,True,False,False
2.9351262375715366,14,1.72822162985951,2.1121457068721954,30.69510281803314,67.36398536061687,0.4417062313495004,0.07982515828625442,0.02160772581554603,2038.4960707629818,Transitional,True,True,True
2.9558176162413843,8,0.7766750776009597,1.0373449306495732,9.713400620807677,40.458127639041194,55.53744561890051,0.026047763617186703,2.735976002023234,7605.5297621861855,Turbulent,True,False,False
1.4933063644944609,11,2.1409869708183207,1.8786768437488006,28.550856679001527,133.79410922519216,0.20064346382566645,0.20795163364906563,0.004993702692084698,1261.1025259432097,Laminar,False,True,False
0.8387978041633624,28,0.7570878789669367,3.8225537454284932,34.698460611074225,56.47056841828149,0.15317927086414856,0.045785186565385196,0.0021414406007365457,244.25960838188698,Laminar,True,True,True
2.8209517244365117,12,2.1884654200216023,2.61543429110775,31.761585040259227,86.39938696760566,0.18703143217746057,0.11769752626367443,0.008793444018747298,1827.2769365223646,Laminar,False,True,False
2.746881905031764,13,1.131852503610877,2.3401009564039255,20.714082546941402,55.046049239447996,1.0596316067257467,0.05485329538749284,0.048511381441911465,2272.514369870591,Transitional,True,True,True
1.938379804755399,26,0.5952237760453842,3.738675857353575,27.97581817717999,49.49177211061559,0.749579198329152,0.04155962586400518,0.024216153001766168,642.3482952738545,Laminar,True,True,True
4.964055132464011,6,2.2140400594580063,1.9880128742140213,15.784240356748038,44.68868441910666,3.9898297578311266,0.03647845393259727,0.3300955814503208,7352.037674789525,Turbulent,True,True,True
1.1683418217758577,7,2.9952532774139176,3.7663009906162097,23.966772941897425,198.54782193094618,0.031368259499077907,0.3347787232932811,0.0006108141574848422,921.7417131873899,Laminar,False,True,False
4.921739943272211,18,1.7298113133074864,3.6352095716247743,39.636603639534755,56.826920402694746,0.2093631504419926,0.060730002166683936,0.017173849669661068,1903.0869775588974,Laminar,True,True,True
3.5382130060056833,7,1.5865045082289593,2.308429843078522,14.105531557602715,46.43847709286503,2.6564894596912363,0.0388098238599487,0.15665375927660907,4845.8469059361805,Turbulent,True,True,True
2.045085553248917,4,2.3590002388745974,1.3502379138580003,10.93600095549839,62.694240349884225,3.8778367146996917,0.06835191766066305,0.13217513071817638,5146.958519721644,Turbulent,True,True,True
3.400597858553606,4,1.8978668526941183,2.0079332886097387,9.091467410776474,50.913690593155934,5.884400513597091,0.047595662525546575,0.3335079964235001,8127.728086129552,Turbulent,True,True,True
2.534350604702179,23,1.025925178026034,3.036932723694492,34.59627909459878,63.78728371979846,0.3552744991264582,0.07189643695950462,0.015006502361606715,1012.7240489943794,Laminar,True,True,True
0.7200530560547365,18,1.403785653764543,3.754176955332259,33.768141767761776,86.02384475902764,0.04295829805014882,0.10206253245942616,0.0005155375632319981,289.59942835447504,Laminar,False,True,False
3.9315165130528236,22,1.186899133981741,2.91130731221712,36.611780947598305,57.395020572768615,0.44976675797479604,0.061129780946190995,0.02947109060000239,1628.2739998190436,Laminar,True,True,True
4.4280422548405145,17,1.262182939468849,1.9099750414903711,29.457109970970436,40.173649588933884,2.1133284482379073,0.027097471694837567,0.15596512778589977,3066.1395985352424,Turbulent,True,True,True
1.646341321528543,21,0.7602692713218604,1.0606438495941224,25.96565469775907,70.18097032097732,3.054433373650379,0.08162112048053208,0.08381066461494084,1607.663884351231,Laminar,True,True,True
2.330967310050718,5,1.854044837422287,0.6864669726050718,11.270224187111435,48.944342580607895,32.24127738541363,0.041715122214300564,1.2525560603279444,6852.181490435838,Turbulent,True,True,True
1.6025567061747492,25,0.5597655974023137,3.3545685854550675,25.99413993505784,51.769073738014086,0.8751626762959048,0.04455851302044057,0.023374963598197393,611.504128894706,Laminar,True,True,True
0.984913168570812,10,1.6881569179054972,1.8731847759380273,21.38156917905497,151.00578384630194,0.23345177555872973,0.23740076353747075,0.0038321621329005097,1032.6857801078613,Laminar,False,True,False
3.079821043086646,27,0.6464576753911001,2.753006594636283,30.4543572355597,50.523260474366246,1.3914025072235305,0.04637405030369219,0.07142117868584248,1252.9540200951335,Laminar,True,True,True
3.5983238625653606,22,0.6424010892751661,2.8451628613459605,24.632823964053657,46.57872953184997,2.0655328274225435,0.0391582711180267,0.12387426769711063,1751.2142604361736,Laminar,True,True,True
0.6718513306743459,12,2.044884221949717,1.5005004900905385,30.038610663396604,146.13820415612264,0.14373554303832853,0.22085742354763085,0.0016094819309250123,589.6746594605132,Laminar,False,True,False
0.8895416125803888,11,2.4657967136368963,1.0463326929212218,32.12376385000586,143.3172511641928,0.3426434540644241,0.22045721144925962,0.005079926844476369,859.779273595611,Laminar,False,True,False
1.9823440423069,11,1.0157749725456524,0.7633201930206313,16.173524698002176,46.24050861135454,17.07124338455298,0.03522174582042851,0.564017960302328,3782.431417156179,Turbulent,True,True,True
3.958189161182658,13,2.484068848183189,3.988916516323083,38.29289502638146,80.45287984690233,0.08323313189005203,0.10727016451888884,0.005490874674974843,1756.4365457692961,Laminar,True,True,True
4.705719120478972,28,0.8334700363544332,0.5374500280683382,36.83716101792413,33.92273248868,57.24198433973033,0.01478740455187183,4.489411670027115,4577.619957842747,Turbulent,True,False,False
1.3952361559463111,10,2.733832002380586,2.080858411196556,31.83832002380586,152.94279580469322,0.1039226928960996,0.245571657760647,0.0024166116425323836,1082.0896718282465,Laminar,False,True,False
3.752208076989715,15,1.6563155254367332,1.8053560850503048,31.844732881551,47.00021978833135,1.0785027464987142,0.0401652648953735,0.06744611194113445,2698.321448273038,Transitional,True,True,True
2.484104245232641,5,2.386015139695024,2.0111536251539013,13.93007569847512,60.39257129095648,1.328213554973816,0.06499215968136965,0.054990348841433244,4219.0101997434585,Turbulent,True,True,True
1.7042784144289949,24,0.8478175977093632,0.504793930313311,31.847622345024718,57.257973170883425,11.178979192125366,0.056072271121822725,0.31753488220816906,1960.3793276526535,Laminar,True,True,True
1.0096591238298036,7,2.224844477452722,3.362705569250646,18.573911342169055,189.028035232828,0.06348867139848828,0.313803365690192,0.0010683652722885998,963.9160352043912,Laminar,False,True,False
3.8162554980404404,8,2.3080819180058882,3.9801221515344163,21.964655344047106,55.3120846652674,0.24939195166822806,0.0568533595870077,0.015862390112015182,2832.727023509139,Transitional,True,True,True
4.831689826944458,22,0.8627518738708918,1.0365438327749086,29.48054122515962,35.15830868135771,17.239262136537203,0.01733828598565759,1.3882461248189264,4317.851245271675,Turbulent,True,True,True
4.530230018200772,11,0.7558671198894604,1.6905045910849714,13.314538318784065,36.265040167534664,24.463550423849153,0.019353558754932203,1.8470918413648276,6286.211940079967,Turbulent,True,True,True
2.8865593778948258,4,1.9893315945371868,3.2524270274897367,9.457326378148746,57.117275585903315,1.3029199611688234,0.059249248071513334,0.06268259720930382,5140.760638809794,Turbulent,True,True,True
4.365344541020647,5,1.0573314146258763,3.922101160442533,7.286657073129382,40.56337060668467,6.48045426483145,0.02783023774598549,0.4714902608052656,6547.154103098846,Turbulent,True,True,True
2.2196377447038795,5,0.9572596541480798,3.5581598897882105,6.786298270740399,49.458732740664914,3.1119157476821253,0.04243425737670302,0.11512209419822732,3671.114123317349,Turbulent,True,True,True
4.2198410700548905,10,2.9523459583373435,3.4688823550893395,34.02345958337344,61.83715087879608,0.13749305370472314,0.07026413223298193,0.009669980581174225,2453.9283589865977,Transitional,True,True,True
3.345646612669206,25,0.912118845885576,2.1579483437873153,34.8029711471394,54.8261390798216,1.0225478700293047,0.05535105478437498,0.05701806362759424,1627.7064117667578,Laminar,True,True,True
3.955079890149645,7,0.9331884754443804,3.704311277750984,9.532319328110663,39.75957700497251,4.768967131839981,0.02588070072569157,0.3143607666654157,4549.4324166425895,Turbulent,True,True,True
3.7992131691130693,12,1.4636055156388943,1.8774268875966462,23.06326618766673,43.04302585622486,2.236891057969169,0.032298327050724766,0.1416404327551289,3538.4708739308862,Turbulent,True,True,True
0.5567790671666167,8,2.4019920145846667,3.8908857975531133,22.715936116677334,179.1979181331597,0.019935189280239164,0.28255008475660354,0.00018499160152069165,412.978563980083,Laminar,False,True,False
4.515020765187069,18,0.7174777283818874,3.9318204212488297,21.414599110873972,42.25804607429875,1.662312602627473,0.03132887017018351,0.1250895986515867,2014.5764202580078,Transitional,True,True,True
4.774023077113354,5,2.56244026941553,1.2171717549898315,14.81220134707765,44.10121430662559,12.622219686008329,0.03518812114482123,1.0043128010899707,9433.029326835867,Turbulent,True,True,True
0.9917762379636719,5,1.6620677966789072,2.485632566870705,10.310338983394537,167.27619808927113,0.3094138569752645,0.27004269846149853,0.005114488517412625,1785.7481820491912,Laminar,False,True,False
3.753295895797243,14,1.2958811176960991,2.8298771935394544,24.642335647745387,48.361136542608094,0.7742046051570977,0.042888209953686,0.04843031611739099,2426.4138818304264,Transitional,True,True,True
3.5790063937049537,15,1.1760713916745467,0.5693807878299435,24.6410708751182,37.69890953954462,42.85810239792473,0.021377045760239993,2.5564903750705703,5104.428881113381,Turbulent,True,True,True
3.1772638880423125,24,0.8149715799891981,1.1707998056884539,31.059317919740757,42.046401805359366,5.196523645652953,0.02956363199549401,0.27517878204485197,2489.411512100663,Transitional,True,True,True
4.805179324087046,25,0.9786055484836902,3.2915116393290296,36.465138712092255,48.457315330561556,0.6547028058151275,0.043919867626231825,0.05243273976541045,1680.7909234650954,Laminar,True,True,True
4.239883393584825,8,0.553798894809548,3.1791187540402848,7.930391158476384,35.288371620224034,24.65345066119242,0.017182693904663694,1.7421292675492093,5301.507907029402,Turbulent,True,True,True
